<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex, nofollow">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Урок 2 — HAZOP: строка, которую примет анализ слоёв</title>
<link rel="stylesheet" href="../assets/course.css">
</head>
<body>
<a class="skip-link" href="#content">К содержанию</a>
<main id="content">
<header class="lesson-head">
  <p class="kicker">Урок 2 · строка, с которой начинается расчёт</p>
  <h1>HAZOP: строка, которую примет анализ слоёв</h1>
  <p class="meta">Миссия: проектировать и обосновывать SIF<span class="sep">·</span>Нефтегаз / МЭК 61511.</p>
</header>

<nav class="lesson-nav top" aria-label="Навигация по курсу">
  <div class="nav-row">
    <a href="0001-zachem-sil-sloi-zashchity-i-sif.html">← Урок 1: Зачем SIL</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="0002-kak-naznachayut-sil-lopa.html">Урок 3: Как назначают SIL →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Справочники:</span>
    <a href="../reference/hazop.html">HAZOP и LOPA</a>
    <a href="../reference/normative-register.html">Нормативный реестр</a>
    <a href="../reference/glossary.html">Глоссарий</a>
  </div>
</nav>

<details class="lesson-toc">
  <summary>Содержание урока</summary>
  <nav aria-label="Содержание урока">
    <ol>
    <li><a href="#basics">0. Основы HAZOP до строки: узел, часть, свойство, слово, отклонение</a></li>
    <li><a href="#sec-2">1. Анализ слоёв читает не отчёт, а строку</a></li>
    <li><a href="#sec-3">2. Поля строки и что каждое из них несёт</a></li>
    <li><a href="#sec-4">3. Правило выделения сценария</a></li>
    <li><a href="#sec-5">4. Где максимум, где сумма: три уровня и две процедуры</a>
      <ol>
        <li><a href="#g-sum">4.1. Один набор данных: две процедуры</a></li>
      </ol>
    </li>
    <li><a href="#sec-6">5. Проектное решение и независимый слой — разные вещи</a></li>
    <li><a href="#sec-7">6. Чего в строке быть не должно</a></li>
    <li><a href="#sec-8">Практика</a>
      <ol>
        <li><a href="#practice-check">Проверьте строку H-01</a></li>
      </ol>
    </li>
    <li><a href="#sec-9">Проверка</a></li>
    </ol>
  </nav>
</details>


<div class="note">
  <span class="tag">Мостик от урока 1</span>
  В <a href="0001-zachem-sil-sloi-zashchity-i-sif.html">уроке 1</a> мы разобрали сепаратор
  по слоям защиты:
  инициатор, барьеры, безопасное состояние. Разбор был нашим собственным, и мы сами решили, что
  инициатор — отказ регулятора. На объекте так не бывает: инициатор, последствие и тяжесть
  приходят из другой работы, сделанной другой группой. Эта страница о том, в каком виде их
  нужно получить, чтобы расчёт вообще начался.
</div>

<div class="note">
  <span class="tag">Результат урока</span>
  К концу урока вы разбираете <strong>строку рабочей таблицы HAZOP</strong> одного
  отклонения по контракту анализа слоёв: последствие при отсутствии защит, тяжесть,
  причина, частота причины без слоёв, отдельно — проектные решения и независимые слои,
  и список ID сценариев, которые даёт эта строка, сверенный с реестром.
</div>

<h2 id="basics">0. Основы HAZOP до строки: узел, часть, свойство, слово, отклонение</h2>

<p>Строку нельзя заполнить, не понимая, откуда она берётся. HAZOP по ГОСТ Р 27.012-2019
(МЭК 61882:2016) перебирает не аварии по памяти, а отклонения от цели проекта. Порядок такой:</p>

<ol>
<li><strong>Узел и его граница.</strong> Систему делят на части — участок линии, ёмкость, узел.
Границу части отмечают на схеме: всё, что за ней, в этот разбор не входит (п. 4.2).</li>
<li><strong>Цель проекта и свойство части.</strong> Для части формулируют, что она должна делать,
и описывают это свойствами: давление, температура, расход, уровень. Свойство — то, что можно
сравнить с замыслом.</li>
<li><strong>Управляющее слово × свойство.</strong> К каждому свойству применяют слово из
таблицы 1: «БОЛЬШЕ», «МЕНЬШЕ», «НЕТ» и другие. Пара даёт <strong>отклонение</strong>:
«БОЛЬШЕ × давление», «МЕНЬШЕ × расход».</li>
<li><strong>Причина и последствие.</strong> Для отклонения ищут причины — что именно сломалось —
и последствие — до чего дойдёт процесс, если защит нет. Это разные графы, и путать их нельзя.</li>
</ol>

<div class="table-scroll" role="region" aria-label="Управляющие слова HAZOP и пример для ёмкости" tabindex="0">
<table>
<thead><tr><th>Слово</th><th>Смысл (табл. 1 ГОСТ Р 27.012-2019)</th><th>Пример для ёмкости V-101</th></tr></thead>
<tbody>
<tr><td>НЕТ</td><td>полное отрицание цели проекта</td><td>нет потока в ёмкость</td></tr>
<tr><td>БОЛЬШЕ</td><td>увеличение количества</td><td>давление выше рабочего</td></tr>
<tr><td>МЕНЬШЕ</td><td>уменьшение количества</td><td>расход ниже минимального</td></tr>
<tr><td>ТАК ЖЕ, КАК</td><td>качественное изменение или увеличение</td><td>выполняется другая операция</td></tr>
<tr><td>ЧАСТЬ</td><td>достигнута часть цели</td><td>переместилась только часть жидкости</td></tr>
<tr><td>ЗАМЕНА</td><td>логическая противоположность цели</td><td>обратный поток в линии</td></tr>
<tr><td>ДРУГОЙ, ЧЕМ</td><td>полная замена</td><td>применён другой материал</td></tr>
</tbody>
</table>
</div>

<p>Пустые ячейки допустимы: п. 4.2 разрешает не рассматривать физически невозможные
комбинации, а набор слов лидер предлагает на стадии планирования (п. 6.3.3). Слова про время
и порядок — РАНО, ПОЗДНО, ПРЕЖДЕ, ПОСЛЕ — идут отдельной таблицей 2 и нужны, когда сценарий
держится только на последовательности: «охлаждение включилось позже, чем нужно».</p>

<p>Из этого перебора и появляется строка, которую читает анализ слоёв. Строка HAZOP описывает
отклонение и может нести несколько причин; сценарий LOPA — это одна пара «причина × опасное
событие». Поэтому из одной строки может получиться несколько сценариев. Их перечень с идентификаторами — в <a href="../reference/hazop.html#registry">реестре R-01</a>; ниже, в §3,
правило разобрано на той же строке H-01.</p>

<h2 id="sec-2">1. Анализ слоёв читает не отчёт, а строку</h2>

<p>Отчёт HAZOP — это десятки страниц: части узла, управляющие слова, обсуждения, рекомендации.
Анализ слоёв защиты (АСЗ; в тексте стандарта — анализ слоёв) читает из него не отчёт, а
несколько клеток одной строки. Стык описан в табл. F.1 ГОСТ Р МЭК 61511-3-2018: шесть пар,
в каждой слева стоит вопрос анализа слоёв, справа — то, чем на него отвечает HAZOP.</p>

<div class="table-scroll" role="region" aria-label="Шесть пар таблицы F.1" tabindex="0">
<table>
<thead><tr><th>Что нужно анализу слоёв</th><th>Что даёт строка HAZOP</th><th>Где в форме F.1</th></tr></thead>
<tbody>
<tr><td>влияние события</td><td>последствие без защит</td><td>графа 1</td></tr>
<tr><td>уровень тяжести события</td><td>тяжесть M, S или E</td><td>графа 2</td></tr>
<tr><td>исходная причина</td><td>что сломалось</td><td>графа 3</td></tr>
<tr><td>вероятность исходной причины</td><td>частота причины, число в год</td><td>графа 4</td></tr>
<tr><td>слои защиты</td><td>проектные решения и меры</td><td>графы 5–7</td></tr>
<tr><td>требуемое дополнительное ослабление</td><td>рекомендуемые новые меры</td><td>раздел рекомендаций, вне формы</td></tr>
</tbody>
</table>
</div>

<p>Направление здесь важнее содержания. Слева — вопрос, который расчёт задаёт документу;
справа — ответ, который документ обязан содержать. Если правая клетка пуста, анализ слоёв
начинается не с расчёта, а с догадки: инженер подставляет своё число, и проследить его
происхождение через год невозможно. Поэтому контракт строки — это не бюрократия, а условие
того, что полученный RRF вообще что-то доказывает.</p>

<p>Основы метода — узел, часть, свойство, слово и отклонение — разобраны в §0 выше, до первой
строки. Полное ведение сессии HAZOP — перебор отклонений «управляющее слово × свойство части» по
ГОСТ Р 27.012-2019 (МЭК 61882:2016) — здесь не разбирается. Что важно для контракта: строка
появляется на пересечении отклонения, причины и последствия, и дальше с ней работают уже без
группы. Порядок заседания, роли и организация остаются за пределами этой страницы: они разобраны
в <a href="0013-hazop-kak-istochnik-stsenariev.html">уроке о ведении сессии HAZOP</a>,
и без него контракт читается как список полей, а не как ход работы.</p>

<h2 id="sec-3">2. Поля строки и что каждое из них несёт</h2>

<p>У контракта шесть полей. Они не совпадают с графами формы один к одному: форма рисунка F.1
шире, потому что в неё же помещается результат метода. Вот что строка обязана нести по смыслу.</p>

<div class="table-scroll" role="region" aria-label="Поля контракта строки HAZOP" tabindex="0">
<table>
<thead><tr><th>Поле</th><th>Что записано</th><th>Где в форме F.1</th><th>Пункт</th></tr></thead>
<tbody>
<tr><td>Последствие</td><td>что произойдёт с людьми и оборудованием, если защит нет</td><td>графа 1</td><td>G.2.3, F.2</td></tr>
<tr><td>Тяжесть</td><td>M, S или E по табл. F.2, а не «на глаз»</td><td>графа 2</td><td>F.3</td></tr>
<tr><td>Причина</td><td>что именно сломалось; не последствие и не отклонение</td><td>графа 3</td><td>F.4</td></tr>
<tr><td>Частота причины</td><td>число в год с указанием источника, без учёта слоёв</td><td>графа 4</td><td>F.5, G.2.4</td></tr>
<tr><td>Проектные решения и слои</td><td>что снижает частоту и что назначается слоем с PFD</td><td>графы 5–7</td><td>F.6–F.8</td></tr>
<tr><td>Результат метода</td><td>промежуточная вероятность, УПБ, вероятность ослабления</td><td>графы 8–10</td><td>F.9–F.11</td></tr>
</tbody>
</table>
</div>

<p>Три уточнения к карте граф, без которых поля читаются неверно. Первое: <strong>графа 5 —
одна</strong> нумерованная графа с тремя ненумерованными подколонками — общий проект процесса,
ОСУП и сигнализация; отдельного номера у них нет, и «слой защиты» — это графы 5, 6 и 7 вместе.
Второе: графы 8–10 — не поля, которые заполняет группа HAZOP, а результат метода: вероятность
промежуточного события (произведение частоты причины на ВОНЗ слоёв), требуемый УПБ функции
безопасности ПСБ и вероятность ослабления влияющего события. Третье: графа 11 «Примечание»
существует, но шагом метода не является; в контракт строки она не входит.</p>

<p>Разбивка графы 5 на подколонки — не косметика. Примечание к рисунку F.1 говорит прямо:
если независимые слои защиты выбраны не должным образом, частота и вероятности отказов по
запросу перемножаться не могут (см. приложение J). Подколонки и существуют для того, чтобы
было видно, какой именно слой чему служит: общий проект процесса снижает частоту инициатора,
ОСУП и сигнализация — барьеры со своей верхней границей, дополнительные НСЗ — последняя линия перед
защитной функцией.</p>

<figure id="handover">
<div class="figure-scroll" role="region" aria-label="От узла до строки анализа слоёв" tabindex="0">
<svg viewBox="0 0 880 320" role="img" aria-label="Схема: узел делится на части, к свойству части применяется управляющее слово, получается отклонение; у отклонения есть причины с частотой без учёта слоёв, и последствие при отсутствии защиты; из последствия выводится тяжесть, и шесть пар таблицы F.1 уходят в анализ слоёв. Пунктирная стрелка от причины прямо к анализу слоёв перечёркнута: без последствия и тяжести строка не годится">
  <text x="20" y="26" font-size="15" font-weight="700" fill="currentColor">От узла до строки, которую принимает анализ слоёв</text>

  <rect x="20" y="46" width="180" height="66" rx="6" fill="var(--surface)" stroke="var(--border)" stroke-width="2"/>
  <text x="34" y="66" fill="var(--muted)" font-size="11.5">УЗЕЛ</text>
  <text x="34" y="86" fill="currentColor" font-size="13">ёмкость 101</text>
  <text x="34" y="102" fill="var(--muted)" font-size="11.5">делится на части</text>

  <rect x="240" y="46" width="200" height="66" rx="6" fill="var(--surface)" stroke="var(--border)" stroke-width="2"/>
  <text x="254" y="66" fill="var(--muted)" font-size="11.5">СЛОВО × СВОЙСТВО</text>
  <text x="254" y="86" fill="currentColor" font-size="13">БОЛЬШЕ × давление</text>
  <text x="254" y="102" fill="var(--muted)" font-size="11.5">отклонение</text>

  <rect x="480" y="46" width="180" height="66" rx="6" fill="var(--warning-soft)" stroke="var(--warning)" stroke-width="2"/>
  <text x="494" y="66" fill="var(--muted)" font-size="11.5">ПРИЧИНА</text>
  <text x="494" y="86" fill="currentColor" font-size="13">отказ регулятора</text>
  <text x="494" y="102" fill="var(--muted)" font-size="11.5">частота без слоёв</text>

  <rect x="700" y="46" width="160" height="66" rx="6" fill="var(--accent-soft)" stroke="var(--accent)" stroke-width="2"/>
  <text x="714" y="66" fill="var(--muted)" font-size="11.5">ПОСЛЕДСТВИЕ</text>
  <text x="714" y="86" fill="currentColor" font-size="13">1,5·MAWP, выброс</text>
  <text x="714" y="102" fill="var(--muted)" font-size="11.5">защит нет</text>

  <path d="M 200 79 L 240 79" stroke="var(--accent)" stroke-width="2" fill="none" marker-end="url(#arw13)"/>
  <path d="M 440 79 L 480 79" stroke="var(--accent)" stroke-width="2" fill="none" marker-end="url(#arw13)"/>
  <path d="M 660 79 L 700 79" stroke="var(--accent)" stroke-width="2" fill="none" marker-end="url(#arw13)"/>

  <rect x="480" y="160" width="180" height="62" rx="6" fill="var(--surface)" stroke="var(--border)" stroke-width="2"/>
  <text x="494" y="180" fill="var(--muted)" font-size="11.5">ТЯЖЕСТЬ</text>
  <text x="494" y="200" fill="currentColor" font-size="13">M / S / E</text>
  <text x="494" y="215" fill="var(--muted)" font-size="11.5">табл. F.2</text>

  <path d="M 780 112 L 780 191 L 660 191" stroke="var(--accent)" stroke-width="2" fill="none" marker-end="url(#arw13)"/>

  <rect x="240" y="238" width="400" height="62" rx="6" fill="var(--success-soft)" stroke="var(--success)" stroke-width="2.5"/>
  <text x="254" y="258" fill="var(--muted)" font-size="11.5">АНАЛИЗ СЛОЁВ: ШЕСТЬ ПАР ТАБЛ. F.1</text>
  <text x="254" y="278" fill="currentColor" font-size="13">f_иниц = max(f_причин) по G.2.4; слоёв нет</text>
  <text x="254" y="293" fill="var(--success)" font-size="11.5">отсюда считается PFD и УПБ</text>

  <path d="M 570 222 L 570 238" stroke="var(--success)" stroke-width="2" fill="none" marker-end="url(#arw13)"/>

  <path d="M 570 112 L 570 140 L 240 140 L 240 269" stroke="var(--error)" stroke-width="1.6" stroke-dasharray="5 4" fill="none"/>
  <text x="252" y="134" fill="var(--error)" font-size="11.5">мимо последствия нельзя: тяжести нет</text>
  <line x1="354" y1="132" x2="370" y2="148" stroke="var(--error)" stroke-width="2.2"/>
  <line x1="370" y1="132" x2="354" y2="148" stroke="var(--error)" stroke-width="2.2"/>

  <defs>
    <marker id="arw13" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
      <path d="M 0 0 L 10 5 L 0 10 z" fill="var(--accent)"/>
    </marker>
  </defs>
</svg>
</div>
<figcaption>Слева направо — путь строки: часть узла, отклонение, причина с частотой, последствие при
отсутствии защиты, тяжесть. Пунктир — то, что пытаются сделать, когда в графе «Последствие»
стоит причина: проскочить тяжесть и сразу прийти в анализ слоёв. Обратите внимание, что
слои защиты на схеме не нарисованы вовсе: они появляются позже, и именно поэтому частота
причины считается без них.
</figcaption>
</figure>

<h2 id="sec-4">3. Правило выделения сценария</h2>

<p>Строка и сценарий — не одно и то же. Строка описывает отклонение; сценарий — это путь
от одной причины до последствия, по которому считается риск, то есть пара «причина ×
опасное событие». Правило перевода одно и состоит из трёх частей. Поэтому из строки с тремя
причинами получаются три сценария, а не один. Их перечень с идентификаторами — в <a href="../reference/hazop.html#registry">реестре R-01</a>; число m берётся оттуда, а не из
словесной формулировки.</p>

<ol>
<li><strong>Сценарий — это событие вместе с причиной, а не одна причина.</strong> Последствие
и тяжесть задают событие. Причины — разные исходные события, и каждая сама по себе может
запустить одно и то же событие: отказал регулятор, засорилась линия, ошибся оператор. Все они
ведут к одному и тому же разрыву, но каждая даёт свой сценарий LOPA: S-01, S-02, S-03.</li>
<li><strong>Одна строка даёт столько сценариев, сколько у неё пар «причина × событие».</strong>
Две причины с разными последствиями — это два сценария, даже если записаны они в одной
строке. Разные тяжести при общем последствии — тоже два сценария: тяжесть входит в требуемое
ослабление, и смешивать её нельзя.</li>
<li><strong>Разные события с одной опасностью — разные сценарии.</strong> Если давление выше
нормы и уровень выше нормы ведут к разрыву одного и того же сепаратора, это два события и два
сценария одной опасности. Они не сливаются в один: у них разные причины, слои и числа.</li>
</ol>

<p>Из правила следует и обратное: если у двух строк оказывается общая причина — один контур
регулирования, одна ошибка смены, потеря одного питания — это не повод объединять сценарии,
а повод проверить общие причины в расчёте. Пункт G.2.4 требует отдельного внимания, когда
причин близкой частоты у события больше трёх: прежде чем брать наибольшую для записи строки,
надо убедиться, что они не являются проявлением одной общей причины.</p>

<div class="key">
  <span class="tag">Правило одного сценария</span>
  Сценарий — это событие со своим последствием и своей тяжестью. В записи строки по G.2.4
  стоит наибольшая частота — это правило процедуры, а не утверждение, что причины не
  складываются. Смена объекта, инициирующего события или набора исходных данных — это уже
  новый сценарий, и он вводится своей строкой.
  Но в LOPA каждая причина даёт отдельный сценарий S-01…S-03; m — число строк реестра, а не
  число строк HAZOP и не число слов в названии. Перефразирование подписи не меняет ID и m;
  смена способа деления — это новый перечень R-02, а не перефразирование R-01.
</div>

<p><strong>Учебное допущение.</strong> Частоты C-01, C-02 и C-03 — учебные входы: 0,1 — типовое значение табл. G.3, 0,04 и 0,02 — допущения примера; данные реального сепаратора они не подтверждают.

Пример на том же сепараторе. Отклонение H-01 «БОЛЬШЕ давления» имеет три причины:
C-01 отказ контура регулирования 0,1 /год, C-02 засорение линии отбора 0,04 /год,
C-03 ошибка оператора 0,02 /год. Все три ведут к событию E-01 — давлению выше 1,5·MAWP
с выбросом за 5 мин, тяжесть S. Это сценарии класса CL-01. В записи строки по G.2.4
стоит наибольшая частота — 0,1 /год. В количественной модели складываются частоты отдельных реализаций:
0,1 + 0,04 + 0,02 = 0,16 /год. В LOPA это три сценария S-01…S-03; каждый
считается отдельно, а их остаточные частоты складываются по F.12. Максимум 0,1 не
заменяет перечень и не делает m равным единице; 0,16 — вход другой процедуры; запись G
остаётся 0,1.</p>

<h2 id="sec-5">4. Где максимум, где сумма: три уровня и две процедуры</h2>

<p>На одном наборе причин могут получиться разные числа, и это не ошибка арифметики. Требуемый RRF — отношение остаточной частоты к допустимой: RRF<sub>треб</sub> = f<sub>ост</sub> / f<sub>доп</sub>; требуемая PFD — обратное отношение: PFD<sub>треб</sub> = f<sub>доп</sub> / f<sub>ост</sub>.
Приложение G, справочная полуколичественная процедура, использует свою матрицу риска; в её
записи строки частота события равна наибольшей из причин. Количественная модель отвечает на
другой вопрос и складывает частоты отдельных реализаций. Ниже три уровня, на которых эти
операции живут, и один сопоставимый расчёт.</p>

<div class="table-scroll" role="region" aria-label="Три уровня правила максимум и сумма" tabindex="0">
<table>
<thead><tr><th>Уровень</th><th>Что сравнивается</th><th>Операция</th><th>Пункт</th></tr></thead>
<tbody>
<tr><td>Запись строки HAZOP</td><td>частоты причин одного события</td><td>наибольшая — одно число для графы 4 по процедуре G</td><td>G.2.4</td></tr>
<tr><td>Сценарии LOPA</td><td>каждая пара «причина × событие»</td><td>отдельная строка листа; у сценария одна причина</td><td>F.13.4, F.13.12</td></tr>
<tr><td>Полный риск опасности</td><td>вероятности ослабления разных событий, ведущих к одной опасности</td><td>сумма</td><td>F.12</td></tr>
</tbody>
</table>
</div>

<p><strong>В записи строки по G.2.4 — максимум.</strong> Пункт говорит: общая частота
события — «самая высокая частота перечисленных исходных причин». Это правило
калиброванной процедуры приложения G, а не закон теории вероятностей. Стандарт не выводит
его из «альтернативности» причин и не запрещает складывать частоты в другой модели.
Оговорка того же пункта: если причин близкой частоты больше трёх, прежде чем брать
наибольшую, проверяют, не общие ли они. Пример F.13.4 показывает порядок работы: одну
причину прослеживают до конца, затем берут следующую. Но это порядок разбора, а не
доказательство максимума.</p>

<p><strong>Что даёт количественная модель.</strong> Если каждая причина сама запускает
событие, ожидаемое число таких реализаций за год складывается: 0,1 + 0,04 + 0,02 =
0,16 /год. Размерность у всех слагаемых и у суммы одна: 1 /год. Сумма ожидаемых чисел
не требует независимости: E[N<sub>1</sub> + N<sub>2</sub>] = E[N<sub>1</sub>] +
E[N<sub>2</sub>] выполняется всегда. Граница у неё другая: она считает реализации, а не
вероятность «хотя бы одного события». Если две записи могут описывать один физический
эпизод (общая причина, одновременное срабатывание), одно событие попадёт в сумму
дважды, и нужна модель совпадений или общих причин. Взаимное исключение сумме не мешает:
для несовместимых событий P(A ∪ B) = P(A) + P(B) точно. В частотах это то же:
у несовместимых событий частота объединения равна сумме, у совместимых — меньше суммы
на частоту совпадений (пересечения). Интенсивности предполагаются
постоянными на рассматриваемом интервале.</p>

<h3 id="g-sum">4.1. Один набор данных: две процедуры</h3>

<p>Возьмём тот же H-01 с причинами C-01, C-02, C-03 из реестра R-01. Входные частоты одни
и те же; различаются процедура и её критерий.</p>

<div class="table-scroll" role="region" aria-label="Сравнение процедуры G и количественной модели" tabindex="0">
<table>
<thead><tr><th>Шаг</th><th>Процедура G (справочная, полуколичественная)</th><th>Количественная модель</th></tr></thead>
<tbody>
<tr><td>Частота: запись G / реализации</td><td>max(0,1; 0,04; 0,02) = 0,1 /год</td><td>0,1 + 0,04 + 0,02 = 0,16 /год</td></tr>
<tr><td>Тяжесть</td><td>4 по табл. G.4 (шкала 1–5)</td><td>класс CL-01, тяжесть S по табл. F.2 (другая шкала)</td></tr>
<tr><td>Критерий</td><td>матрица G.5: тяжесть 4, частота 1/10 лет → RRF 1000</td><td>1·10⁻⁴ /год на класс CL-01 (K-02)</td></tr>
<tr><td>Требуемый RRF</td><td>1000</td><td>0,16 / 1·10⁻⁴ = 1600</td></tr>
<tr><td>Остаточная частота</td><td>0,1 / 1000 = 1·10⁻⁴ /год</td><td>0,16 / 1600 = 1·10⁻⁴ /год</td></tr>
</tbody>
</table>
</div>

<p>Оба расчёта заканчиваются одной остаточной частотой 1·10⁻⁴ /год, потому что каждый
сравнивается со своим критерием. Требуемый RRF разный: 1000 и 1600. Отношение
1600 / 1000 = 1,6 равно отношению частот 0,16 / 0,1: это одно и то же различие, а не две
ошибки. Подставьте один и тот же SIF с RRF 1000 в количественную модель — остаточная
станет 0,16 / 1000 = 1,6·10⁻⁴ /год, и критерий 1·10⁻⁴ не выполнится. Чтобы выполнить его,
функции нужен RRF 1600 — это внутри полосы УПБ 3. Совпадение остаточных частот
здесь не гарантия: каждый расчёт сравнивался со своим критерием. Вне этой
калибровки числа могут разойтись, и для двух разных процедур это нормально.</p>

<p>Шкалы тяжести у процедур разные: в G.4 значения 1–5, в F.2 — M, S, E. Мы не переводим
4 в S: для G взята тяжесть 4 из её собственного примера, для количественной модели — класс
CL-01. Сравниваются числа на одном наборе причин, а не ярлыки. Если критерий класса K-02
делится на m = 4, доли сценариев дают другой набор требований: 4000, 1600 и 800 для S-01,
S-02 и S-03. Это распределение бюджета класса, а не физический закон: одна функция,
закрывающая три сценария, должна удовлетворять самому строгому из них.</p>

<p><strong>В LOPA причины не сливаются в одну строку.</strong> F.13.4 и F.13.12
прослеживают каждую причину отдельно; у каждой свой сценарий, своя графа 4 и своя графа 10.
Поэтому максимум 0,1 — это запись события в HAZOP, а не замена перечня S-01…S-03. Если
группа сознательно ведёт LOPA по одной строке с максимальной частотой, это другой перечень
R-02 с другим m; он вводится отдельно и пересчитывается целиком.</p>

<p><strong>Между событиями — сумма.</strong> П. F.12: «следует сложить вероятности
ослабления влияющих событий для всех событий с серьёзными и высокими уровнями тяжести,
вызывающие одну и ту же опасность». Здесь складываются не причины, а результаты метода:
у каждого события своя графа 10. В примере F.13.11–F.13.12 две причины дают 1·10⁻⁹ и 1·10⁻⁸, а их сумма — 1,1·10⁻⁸. Это тот же счёт, что и в п. B.3.5, где частоты сценариев
9·10⁻³ и 1·10⁻² складываются в 1,9·10⁻² /год.</p>

<p>Второе событие той же опасности, <strong>новый сценарий</strong>: уровень выше нормы,
после слоёв 1,5·10⁻⁵ /год при тяжести S. Первое событие того же разрыва даёт после слоёв
2,5·10⁻⁵ /год. Полный риск опасности — 4,0·10⁻⁵ /год, и это число уже не про одну строку,
а про сосуд, который может разорваться двумя путями.</p>

<div class="warn">
  <span class="tag">Где правило путают</span>
  Максимум берут между двумя событиями одной опасности — и теряют второе событие. Сумму
  причин ставят в графу 4 там, где строка ведётся по G.2.4. Тогда получают другое число, чем
  требует эта процедура. Превращают максимум 0,1 в m = 1 — и теряют остальные сценарии
  LOPA. Переносят максимум G в количественный расчёт без пересчёта — и требование выходит
  мягче в 1,6 раза. Все четыре ошибки выглядят аккуратной работой: числа есть, источник
  указан, арифметика верна. Проверять надо не арифметику, а то, какая процедура выбрана и что в ней складывается.
</div>

<h2 id="sec-6">5. Проектное решение и независимый слой — разные вещи</h2>

<p>Всё, что снижает частоту, живёт правее графы 4, но не в одном месте. П. F.6 относит к графе 5
проектные решения, направленные на уменьшение вероятности появления исходных событий: другой
материал, другая схема обвязки, более надёжный регулятор, защита от засорения. Такое решение
уже учтено в частоте причины — иначе его посчитали бы дважды.</p>

<p>Независимый слой — другое. Это мера, которая срабатывает <em>после</em> того, как событие
началось, и ей назначают вероятность отказа по запросу. Именно она попадает в графу 7
(дополнительные НСЗ, ограждения, предохранительные клапаны), и именно ей анализ слоёв даёт
зачёт с верхней границей. Разница не в надёжности изделия, а в том, к какому числу оно относится:
проектное решение уменьшает частоту инициатора, слой получает PFD и делит остаточную частоту.</p>

<div class="warn">
  <span class="tag">Признак двойного учёта</span>
  Если в графе частоты стоит произведение частоты на PFD, в строке учтён слой, которого там
  быть не должно. Если проектный регулятор записан отдельным слоем с PFD, он посчитан второй
  раз: его отказы уже учтены в частоте инициатора. Оба дефекта уменьшают требуемый RRF, то есть ослабляют требование к защите.
</div>

<h2 id="sec-7">6. Чего в строке быть не должно</h2>

<p>Четыре привычки портят строку, оставаясь незаметными в отчёте. Частота, которую посчитали «с учётом клапана», зачитывает слой дважды. Полоса «низкая»,
«средняя», «высокая» вместо числа не годится: примечание 1 к табл. F.3 прямо запрещает
использовать её значения для конкретной оценки. Пустая клетка вместо записи «нет никакой
вероятной исходной причины» неотличима от незаконченной работы. Последствие, смягчённое
предохранительным клапаном, занижает тяжесть — и клапан потом ещё раз вернётся слоем.</p>

<p>Частота без слоёв — не педантизм. П. G.2.4: «частота исходного события оценивается без учёта
какого-либо НСЗ (мер защиты)». Слои входят множителем на следующем шаге, и если слой уже учтён в частоте, анализ спишет его второй раз: при верхней границе 0,01 требование к функции выйдет в сто раз мягче, при верхней границе 0,1 — в десять.</p>

<p>Обеспечивающее условие — единственное исключение, и оно тоже описано в G.2.4. Некоторые
отклонения приводят к опасному событию только при совпадающем условии; оно входит множителем
в частоту, но лишь если не зависит от исходной причины и необходимо для развития события. Оба
условия проверяются по отдельности; если хотя бы одно не выполняется, фактор в частоту не
входит — иначе он окажется и в частоте, и в PFD слоя.</p>

<h2 id="sec-8">Практика</h2>

<p>Возьмите отклонение «БОЛЬШЕ давления» в сепараторе и заполните строку по шести полям из §2.
Порядок работы:</p>

<ol>
<li>Запишите последствие так, как его увидит человек в цеху: давление, разрушение, выброс,
время. Клапан и сигнализацию в эту клетку не вписывайте.</li>
<li>Назначьте тяжесть M, S или E по табл. F.2 и подпишите, почему именно она.</li>
<li>Перечислите причины. Проверьте, что каждая — то, что сломалось, а не последствие.</li>
<li>Поставьте частоту каждой причины с источником. Назовите процедуру: по G.2.4 в графу 4 идёт наибольшая; если считаете количественно — сумма частот отдельных реализаций, и это другой расчёт с другим результатом.</li>
<li>Разделите список мер на две колонки: проектные решения, уже учтённые в частоте, и независимые слои, которым будет назначен PFD.</li>
<li>Отметьте ID сценариев, которые даёт строка: каждая пара «причина × событие» — своя
строка реестра. Сверьте число с <a href="../reference/hazop.html#registry">реестром R-01</a>:
m — это число строк реестра, а не число строк HAZOP и не число тяжестей.</li>
</ol>

<h3 id="practice-check">Проверьте строку H-01</h3>

<p>Ниже — та же строка H-01 из реестра R-01. Все входы уже даны: не нужно обращаться к документам предприятия. Ответьте на три вопроса, затем откройте разбор
отдельной кнопкой. Считается частота события в год; требование к функции разобрано в §4.1 и в следующем уроке. Режим SIF эта строка не задаёт: для него нужна суммарная частота запросов функции, а не частота одной причины; ниже это условие не проверяется.</p>

<ul>
<li>Строка H-01: отклонение «БОЛЬШЕ давления» в ёмкости V-101.</li>
<li>Причины: C-01 отказ регулятора давления — 0,1 /год; C-02 засорение линии отбора —
0,04 /год; C-03 ошибка оператора при переключении — 0,02 /год. Частоты C-02 и C-03 —
учебные допущения; 0,1 — типовое значение табл. G.3.</li>
<li>Опасное событие E-01: разрыв V-101 с выбросом за 5 мин; класс CL-01, тяжесть S.</li>
<li>Реестр R-01: четыре сценария S-01…S-04; m = 4. Строку S-04 даёт другое
отклонение H-02.</li>
</ul>

<div class="case">
<script type="application/json">
{
  "title": "Строка H-01: три проверки",
  "instruction": "Выберите ответ или введите число. После проверки появится объяснение ошибки, а полный разбор — только по отдельной кнопке.",
  "meta": "Строка H-01 · реестр R-01 · класс CL-01 · m = 4 · частоты в 1 /год",
  "steps": [
    {
      "id": "event",
      "prompt": "Что из перечисленного — опасное событие E-01?",
      "input": {
        "type": "select",
        "label": "Графа «Опасное событие»",
        "options": [
          { "v": "cause", "label": "отказ регулятора давления" },
          { "v": "deviation", "label": "БОЛЬШЕ давления в V-101" },
          { "v": "event", "label": "разрыв V-101 с выбросом за 5 мин" },
          { "v": "safeguard", "label": "срабатывание ППК" }
        ]
      },
      "answer": "event",
      "wrong": "Отказ регулятора — это причина, «БОЛЬШЕ давления» — отклонение, а срабатывание ППК — мера защиты. Опасное событие описывает, чем заканчивается сценарий при отказе защит; G.2.3 требует описывать худшее правдоподобное последствие.",
      "solution": "E-01 — разрыв V-101 с выбросом за 5 мин. Это последствие при допущении, что защит нет (G.2.3). Причина C-01 и отклонение H-01 стоят в своих графах, а не в графе последствия."
    },
    {
      "id": "frequency",
      "prompt": "Причины C-01, C-02 и C-03 имеют частоты 0,1; 0,04 и 0,02 /год. Какое число идёт в графу 4 записи H-01 по G.2.4?",
      "input": {
        "type": "select",
        "label": "Частота в графе 4",
        "options": [
          { "v": "max", "label": "0,1 /год — наибольшая причина" },
          { "v": "sum", "label": "0,16 /год — сумма трёх причин" },
          { "v": "mean", "label": "0,08 /год — среднее по причинам" },
          { "v": "min", "label": "0,02 /год — наименьшая причина" }
        ]
      },
      "answer": "max",
      "wrong": "0,16 — это сумма отдельных реализаций для количественной модели, а 0,08 — среднее по причинам. В записи строки по G.2.4 действует правило этой процедуры: одно число, наибольшая из причин. Сумма не запрещена, но это другой расчёт с другим результатом.",
      "solution": "0,1 /год = max(0,1; 0,04; 0,02) по G.2.4. Это одно число для графы 4 записи H-01. Сумма 0,16 /год — вход количественной модели отдельных реализаций, а не замена записи G; правило G.2.4 — не общий закон сложения."
    },
    {
      "id": "scenarios",
      "prompt": "Сколько сценариев LOPA даёт строка H-01 с тремя причинами?",
      "input": {
        "type": "number",
        "label": "Число сценариев",
        "unit": "шт."
      },
      "answer": 3,
      "wrong": "Сценарий LOPA — это пара «причина × опасное событие», а не строка целиком. Каждая причина прослеживается отдельно (F.13.4), поэтому число сценариев не равно единице. Число m — свойство всего реестра R-01, а не этой строки.",
      "solution": "3 сценария: S-01 = C-01 × E-01, S-02 = C-02 × E-01, S-03 = C-03 × E-01. Четвёртый сценарий S-04 даёт другая строка H-02; поэтому m = 4 — число строк реестра, а не число причин H-01."
    }
  ]
}
</script>
</div>

<p class="src">Сверьте строку с <a href="../reference/hazop.html#registry">реестром R-01</a> и <a href="../reference/hazop.html#columns">картой граф</a>. Числа C-02 и C-03 — учебные
допущения; они не подтверждают данные реального сепаратора.</p>

<h2 id="sec-9">Проверка</h2>

<div class="quiz">
<script type="application/json">{
  "title": "Быстрая проверка · 6 вопросов",
  "instruction": "Выберите один ответ. Пояснение появится сразу.",
  "questions": [
    {
      "q": "Что из строки HAZOP становится сценарием для анализа слоёв?",
      "options": [
        "каждая перечисленная причина со своей частотой",
        "каждое управляющее слово, применённое к части",
        "пара «причина × опасное событие» с идентификатором",
        "каждая мера защиты, найденная группой в цеху"
      ],
      "correct": 2,
      "explain": "Сценарий LOPA — это пара «причина × опасное событие», одна строка листа F.1. Три причины одного разрыва дают три сценария S-01…S-03, а не один: каждая причина прослеживается отдельно (F.13.4, F.13.12). Число m берётся из реестра, а не из названия сценария.",
      "hint": "Соберите событие целиком: последствие, тяжесть и причины, которые ведут к нему как альтернативы.",
      "id": "q-acdb67c85ecf",
      "version": "93264f2715f9",
      "ref": {
        "href": "#sec-4",
        "label": "3. Правило выделения сценария"
      }
    },
    {
      "q": "Строка ведётся по полуколичественной процедуре прил. G. У события три причины: 0,1 /год, 0,04 /год и 0,02 /год. Что в графу 4?",
      "options": [
        "0,1 /год: наибольшая из причин, по п. G.2.4",
        "0,16 /год: сумма всех трёх причин события",
        "0,08 /год: среднее по трём найденным причинам",
        "0,02 /год: наименьшая, как самая правдоподобная"
      ],
      "correct": 0,
      "explain": "В записи строки по G.2.4 общая частота события — самая высокая из частот причин. Это правило процедуры, а не закон сложения: в количественной модели те же причины дают 0,16 /год, и это другой расчёт. Пример F.13.4 разбирает причины по одной; максимум 0,1 не заменяет перечень сценариев.",
      "hint": "Причины — альтернативные пути к одному событию; проверьте, что берут в графу 4 по п. G.2.4.",
      "id": "q-3725777c9125",
      "version": "8befc76acf07",
      "ref": {
        "href": "#sec-4",
        "label": "3. Правило выделения сценария"
      }
    },
    {
      "q": "Два разных события ведут к разрыву одного сепаратора. Что с ними делать?",
      "options": [
        "взять наибольшую из двух вероятностей ослабления",
        "объединить в одну строку с общей причиной отказа",
        "оставить только событие с более высокой тяжестью",
        "сложить вероятности ослабления по п. F.12"
      ],
      "correct": 3,
      "explain": "П. F.12: вероятности ослабления влияющих событий для всех событий с серьёзными и высокими уровнями тяжести, вызывающих одну и ту же опасность, складываются. Речь о вероятностях ослабления после слоёв, а не о частотах причин. Максимум G.2.4 относится к записи строки, а полный риск опасности собирается сложением граф 10 её событий.",
      "hint": "Внутри сценария действует максимум, между событиями одной опасности — сложение; посмотрите на п. F.12.",
      "id": "q-4f199b86114d",
      "version": "ce435371cba4",
      "ref": {
        "href": "#sec-4",
        "label": "3. Правило выделения сценария"
      }
    },
    {
      "q": "Куда попадает проектный регулятор, уже учтённый в частоте инициатора?",
      "options": [
        "в графу 7 как независимый слой с кредитом PFD",
        "никуда: он уже учтён в частоте инициатора",
        "в графу 9 как требуемый УПБ функции ПСБ",
        "в раздел рекомендаций как предлагаемое действие"
      ],
      "correct": 1,
      "explain": "Проектные решения, уменьшающие вероятность исходного события, по п. F.6 стоят в первой подколонке графы 5 и сидят в частоте причины. Слой с PFD — это мера, срабатывающая после начала события; записать регулятор ещё и слоем значит разделить остаточную частоту на его PFD второй раз.",
      "hint": "Проверьте, не учтён ли проектный регулятор уже в частоте инициатора.",
      "id": "q-24e857f56eb7",
      "version": "7d31b1769a247393",
      "ref": {
        "href": "#sec-6",
        "label": "5. Проектное решение и независимый слой — разные вещи"
      }
    },
    {
      "q": "Что занимают графы 8, 9 и 10 формы F.1?",
      "options": [
        "причины, частоты причин и проектные решения",
        "ограждения, предохранительные клапаны, сигнализацию",
        "результат метода: промежуточную вероятность и УПБ",
        "управляющие слова, отклонения и границы узла"
      ],
      "correct": 2,
      "explain": "Графы 8–10 — результат: вероятность промежуточного события (частота причины, умноженная на ВОНЗ слоёв 5–7), требуемый УПБ функции безопасности ПСБ и вероятность ослабления влияющего события (произведение граф 8 и 9). Поля строки заканчиваются на графе 7; графа 11 — свободное примечание.",
      "hint": "Проследите, где заканчиваются поля строки и начинается результат метода.",
      "id": "q-c16f3520d62e",
      "version": "927acc31a0ec879e",
      "ref": {
        "href": "#sec-3",
        "label": "2. Поля строки и что каждое из них несёт"
      }
    },
    {
      "q": "Три причины 0,1 /год, 0,04 /год и 0,02 /год ведут к одному событию. Какая частота события в количественной модели?",
      "options": [
        "0,1 /год: максимум, как в записи по G.2.4",
        "0,16 /год: сумма частот отдельных реализаций",
        "0,08 /год: среднее по трём причинам",
        "0,02 /год: наименьшая из причин"
      ],
      "correct": 1,
      "explain": "Складываются ожидаемые числа реализаций: 0,1 + 0,04 + 0,02 = 0,16 /год. Независимость для этой суммы не нужна: это линейность ожидания. Но если две причины могут дать один физический эпизод (общая причина, совпадение), сумму нужно корректировать, иначе событие посчитано дважды. Взаимное исключение сумме не мешает: для несовместимых событий вероятности складываются точно. Максимум 0,1 — правило записи строки по G.2.4.",
      "id": "q-d47738cacbb1",
      "version": "88e96f8096da",
      "hint": "Количественная модель складывает ожидаемые частоты реализаций; максимум относится к записи по G.2.4.",
      "ref": {
        "href": "#g-sum",
        "label": "4.1. Один набор данных: две процедуры"
      }
    }
  ]
}</script>
</div>

<div class="primary-source">
  <p class="widget-title">Первоисточник к уроку · прочитать</p>
  <p><a class="print-url" href="https://meganorm.ru/mega_doc/norm/gost-r_gosudarstvennyj-standart/12/gost_r_mek_61511-3-2018_natsionalnyy_standart_rossiyskoy.html">ГОСТ Р МЭК 61511-3-2018, приложение F</a> — рисунок F.1 (с. 30) и текст F.2–F.11. Читать стоит три места:
  п. F.6 — графа 5 и её три подколонки, и там же границы проектных решений; п. F.8 — критерии
  независимого слоя защиты, по которым мера попадает в графу 7; п. F.10–F.11 — как из граф 8 и 9
  получается графа 10. Примечание к F.1 — граница применимости перемножения, см. приложение J.</p>
  <p class="src">Правила частоты: п. G.2.4 требует оценивать частоту без учёта НСЗ; в записи
строки по процедуре G берут наибольшую из причин, с оговоркой об общей причине; обеспечивающее
условие входит множителем при двух условиях; если причины нет, пишут «нет никакой вероятной
исходной причины». Это правило справочного приложения G, а не закон сложения: в количественной
модели складываются частоты отдельных реализаций, а п. F.12 складывает вероятности ослабления событий
одной опасности. Приложение G справочное; его частоты, вероятности и RRF иллюстративные
(примечание 2 к G.1). Метод — <a class="print-url" href="https://meganorm.ru/Data2/1/4293725/4293725438.htm">ГОСТ Р 27.012-2019 (МЭК 61882:2016)</a>,
выложен в библиотеку <a href="/iva-site/sil/materials/gost-r-27-012-2019-hazop.pdf">материалов курса</a>.
Форма рабочей таблицы один раз перечислена в <a href="../reference/hazop.html">справочнике
«HAZOP и LOPA»</a>; статус редакций — в <a href="../reference/normative-register.html">нормативном
реестре</a>. Дальше: <a href="0002-kak-naznachayut-sil-lopa.html">разбор слоёв защиты</a> и <a href="0013-hazop-kak-istochnik-stsenariev.html">ведение сессии HAZOP</a>.</p>
</div>

<nav class="lesson-nav bottom" aria-label="Навигация по курсу">
  <div class="nav-row">
    <a href="0001-zachem-sil-sloi-zashchity-i-sif.html">← Урок 1: Зачем SIL</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="0002-kak-naznachayut-sil-lopa.html">Урок 3: Как назначают SIL →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Справочники:</span>
    <a href="../reference/hazop.html">HAZOP и LOPA</a>
    <a href="../reference/normative-register.html">Нормативный реестр</a>
    <a href="../reference/glossary.html">Глоссарий</a>
  </div>
</nav>
</main>
<script src="../assets/quiz.js"></script>
  <script src="../assets/case.js"></script>
</body>
</html>
