<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex, nofollow">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Урок 20 — HAZOP как источник сценариев: строка, которую ждёт LOPA</title>
<link rel="stylesheet" href="../assets/course.css">
</head>
<body>
<a class="skip-link" href="#content">К содержанию</a>
<main id="content">
<header class="lesson-head">
  <p class="kicker">Урок 20 · строка, из которой считается SIL</p>
  <h1>HAZOP: строка, которую ждёт LOPA</h1>
  <p class="meta">Миссия: проектировать и обосновывать SIF<span class="sep">·</span>Нефтегаз / МЭК 61511.</p>
</header>

<nav class="lesson-nav top" aria-label="Навигация по курсу">
  <div class="nav-row">
    <a href="0012-tselevaya-chastota-i-zamykanie-kriteriya.html">← Урок 19: Целевая частота</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="0019-itogovyy-proekt-odnoy-sif.html">Урок 21: Итоговый проект одной SIF →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Справочники:</span>
    <a href="../reference/hazop.html">HAZOP и LOPA</a>
    <a href="../reference/glossary.html">Глоссарий</a>
    <a href="../reference/normative-register.html">Нормативный реестр</a>
  </div>
</nav>

<details class="lesson-toc">
  <summary>Содержание урока</summary>
  <nav aria-label="Содержание урока">
    <ol>
    <li><a href="#sec-1">1. HAZOP перебирает не аварии, а отклонения</a></li>
    <li><a href="#sec-2">2. Причина и последствие — разные графы, и их путают</a></li>
    <li><a href="#sec-3">3. Что заседание обязано отдать расчёту</a></li>
    <li><a href="#sec-4">4. Что ведущий проверяет в строке до перехода к следующему отклонению</a></li>
    <li><a href="#sec-5">5. «Нет вероятной причины» — это запись, а не пробел</a></li>
    <li><a href="#sec-6">6. Что анализ слоёв получает из этих чисел</a></li>
    <li><a href="#sec-7">Практика</a></li>
    <li><a href="#sec-8">Проверка</a></li>
    </ol>
  </nav>
</details>


<div class="note">
  <span class="tag">Мостик от урока 19</span>
  В <a href="0002-kak-naznachayut-sil-lopa.html">уроке 3</a> анализ слоёв защиты начинался со слов «берёт один сценарий из HAZOP», и это
  было честное признание: сам сценарий мы не разбирали ни разу. В <a href="0012-tselevaya-chastota-i-zamykanie-kriteriya.html">уроке 19</a> появилась доля
  сценария в бюджете класса — 2,5·10⁻⁵ /год. Но откуда взялось, что сценариев четыре и что
  они вообще есть, тоже оставалось за кадром. Оба числа приходят из одного документа. Основы
  метода — узел, свойство, слово и отклонение — и контракт строки разобраны раньше, в §0 и §2
  <a href="0014-kontrakt-stroki-hazop.html">урока 2</a>; перечень сценариев с ID — в <a
  href="../reference/hazop.html#registry">реестре R-01</a>. Этот урок — углублённая ветка про
  другое: как провести заседание, в котором такие строки появляются, и что из них
  получает расчёт.
</div>

<h2 id="sec-1">1. HAZOP перебирает не аварии, а отклонения</h2>

<p>Метод описан в ГОСТ Р 27.012-2019 (МЭК 61882:2016), введённом взамен
ГОСТ Р 51901.11-2005. Приложение C.3 ГОСТ Р МЭК 61511-3-2018 называет HAZOP среди методов
анализа опасностей и ссылается на МЭК 61882:2001 — редакцию, которую действующий
российский стандарт уже заменил.
Механика проста и в простоте легко пропускается: систему делят на <strong>части</strong>
(участок линии, ёмкость, узел), для каждой части формулируют <strong>цель проекта</strong> —
что она должна делать — и перебирают <strong>отклонения</strong> от этой цели. Отклонение
задаётся парой: управляющее слово × свойство части. Свойство — давление, температура,
расход, уровень; слово — «БОЛЬШЕ», «МЕНЬШЕ», «НЕТ». Для каждого отклонения группа ищет
причины и последствия.</p>

<p>Ключевое слово здесь — «перебирают». Инженер, которого просят «найти опасности», находит
те, что помнит; перебор пар находит те, что помнит кто-то другой в группе. Поэтому стандарт
требует обученного и опытного лидера исследований, желательно с регистратором, а к работе
привлекает специалистов разных дисциплин (п. 4.1 ГОСТ Р 27.012-2019). Свой состав перечисляет и группа анализа слоёв:
оператор, эксперт по процессу, технолог, специалист по управлению процессом, специалист
по обслуживанию аппаратуры и специалист по анализу риска (прил. F, п. F.1 ГОСТ Р МЭК
61511-3-2018) — и это уже другая группа, с другими задачами.</p>

<p>Перебор не обязан быть сплошным. Пустые ячейки в матрице допустимы: п. 4.2 ГОСТ Р 27.012-2019 разрешает не рассматривать комбинации,
физически невозможные, и говорит, что применимые лидер обычно определяет заранее; на стадии
планирования он обязан предложить набор слов и подтвердить их адекватность (п. 6.3.3).</p>

<div class="table-scroll" role="region" aria-label="Управляющие слова HAZOP" tabindex="0">
<table>
<thead><tr><th>Слово</th><th>Смысл (табл. 1 ГОСТ Р 27.012-2019)</th><th>Пример для ёмкости</th></tr></thead>
<tbody>
<tr><td>НЕТ</td><td>полное отрицание цели проекта</td><td>нет потока в ёмкость</td></tr>
<tr><td>БОЛЬШЕ</td><td>увеличение количества</td><td>давление выше рабочего</td></tr>
<tr><td>МЕНЬШЕ</td><td>уменьшение количества</td><td>уровень ниже минимального</td></tr>
<tr><td>ТАК ЖЕ, КАК</td><td>качественное изменение или увеличение</td><td>выполняется другая операция или этап</td></tr>
<tr><td>ЧАСТЬ</td><td>достигнута часть цели</td><td>переместилась только часть жидкости</td></tr>
<tr><td>ПЕРЕМЕНА (в табл. 1 — ЗАМЕНА)</td><td>логическая противоположность цели</td><td>обратный поток в линии</td></tr>
<tr><td>ДРУГОЙ, ЧЕМ</td><td>полная замена</td><td>применён другой материал</td></tr>
</tbody>
</table>
</div>

<p>Отдельной таблицей (табл. 2) идут слова про время и порядок: РАНО и ПОЗДНО, ПРЕЖДЕ и ПОСЛЕ.
Их легко счесть украшением, пока не встретится сценарий, который держится только на них:
«охлаждение включилось позже, чем нужно» не описывается ни одним словом из первой таблицы,
хотя последствие у него то же самое.</p>

<h2 id="sec-2">2. Причина и последствие — разные графы, и их путают</h2>

<p>Стандарт даёт образец, на который стоит смотреть: в прил. G ГОСТ Р МЭК 61511-3-2018
описано опасное событие ёмкости 101. Отклонение — давление выше допустимого. Причина —
отказ контура регулирования. Последствие записано так: «Интенсивный поток приводит к давлению выше
1,5·MAWP. Возможны повреждение ёмкости и выброс в окружающую среду в течение 5 мин».
Различие не стилистическое. Отказ регулятора — это <em>что сломалось</em>. Давление выше
1,5·MAWP с выбросом за пять минут — это <em>что произойдёт с людьми и оборудованием</em>,
и только из него выводится уровень тяжести: малый, серьёзный или значительный (M, S, E по
табл. F.2).</p>

<p>П. G.2.3 требует описывать событие «до наихудшего вероятного последствия, предполагая, что
меры защиты отсутствуют». Это не риторика: если дописать «и предохранительный клапан сбросит»,
последствие станет мягче, тяжесть упадёт, требуемое ослабление уменьшится. Клапан при этом не исчезает — он вернётся отдельной графой «слои защиты» и получит свою верхнюю границу PFD.
Один и тот же барьер нельзя учитывать дважды: первый раз как смягчение последствия, второй —
как слой.</p>

<div class="warn">
  <span class="tag">Признак непригодной строки</span>
  Если в графе «Последствие» стоит «отказ регулятора», «ошибка оператора» или само отклонение
  «БОЛЬШЕ давления» — строка не годится для дальнейшего расчёта. Причина не описывает последствий,
  отклонение не описывает ничего. Из такой строки нельзя вывести тяжесть, значит нельзя
  вывести и требуемый УПБ.
</div>

<h2 id="sec-3">3. Что заседание обязано отдать расчёту</h2>

<p>Строку принимает не отчёт целиком, а шесть её полей — последствие без защит, тяжесть,
причина, частота причины, проектные решения отдельно от независимых слоёв и отметка, из
какой части строки получился сценарий. Контракт разобран в <a href="0014-kontrakt-stroki-hazop.html">уроке
о строке HAZOP</a>: там перечислены поля, их смысл, карта граф формы F.1 и правило выделения
сценария. Здесь он не повторяется — иначе две копии разошлись бы при первой правке.</p>

<p>У заседания своя работа, и она не сводится к заполнению клеток. Группа обязана
<strong>довести отклонение до конца</strong>, прежде чем брать следующее: пока последствие
не сформулировано при отсутствии защит, тяжесть не назначена, а причины не перечислены,
строка — черновик, и возвращаться к ней придётся новой сессией. Ведущий держит этот порядок
и останавливает группу там, где она начинает обсуждать решения вместо последствий: выбор
мер — отдельный шаг, после заседания, и раздел рекомендаций заполняют там, а не в ходе
перебора отклонений.</p>

<p>Зависит от ведения и <strong>запись отказа от рассмотрения</strong>. Если причины
нет, в клетку идёт «нет никакой вероятной исходной причины» с изложением рассуждения.
Пустая клетка по документу неотличима от незаконченной работы, и различить их потом
не сможет никто: ни тот, кто считает, ни тот, кто проверяет.</p>

<h2 id="sec-4">4. Что ведущий проверяет в строке до перехода к следующему отклонению</h2>

<p>Правила частоты (без учёта слоёв, наибольшая причина в записи строки по G.2.4, полоса
вместо числа) принадлежат контракту строки и разобраны в <a href="0014-kontrakt-stroki-hazop.html">уроке о строке HAZOP</a>
вместе с их областью действия. Там же разобрана сумма частот отдельных реализаций:
она не заменяет запись G и не запрещена ею. Здесь только то, что ведущий заседания делает
с этими правилами в ходе работы.</p>

<p><strong>Первое: частота не знает защит.</strong> П. G.2.4: «частота исходного события
оценивается без учёта какого-либо НСЗ». Причина в том, что слои входят множителем на следующем шаге, в анализе слоёв. Если предохранительный клапан уже учтён в частоте, анализ слоёв
зачтёт его второй раз, и требование к функции выйдет мягче ровно на его PFD. При верхней границе 0,01 это разница в сто раз, при верхней границе 0,1 — в десять; в полосах УПБ это целая ступень
и больше. Ведущий проверяет это до того, как группа перейдёт к следующему отклонению.</p>

<p><strong>Второе: причины разбирают по одной.</strong> Пример F.13.4 показывает порядок:
группу просят проследить до конца влияние одной причины и лишь затем брать другую. Так
и ведётся заседание: следующая причина записывается, когда предыдущая доведена до частоты.
В этом примере сложение двух причин даёт требование вдвое строже обоснованного, и заметить это
по полосе УПБ нельзя — при удвоении частоты полоса может остаться той же.</p>

<p><strong>Третье: у числа есть источник.</strong> Число без источника через год не
защитить; ведущий фиксирует, откуда оно взято — данные объекта, отраслевой справочник или
опыт применения с указанием, по какому документу.</p>

<h2 id="sec-5">5. «Нет вероятной причины» — это запись, а не пробел</h2>

<p>Иногда группа честно приходит к выводу, что причины нет: сценарий противоречит законам
химии или физики, либо сама конструкция делает его невозможным. П. G.2.4 предусматривает
и это: в графе «Исходная причина» пишется «нет никакой вероятной исходной причины» вместе
с изложением рассуждения, и группа переходит к следующему отклонению. Пустая клетка без
такой записи — другое: она означает, что работу не закончили, а по документу эти два случая
неразличимы, пока в клетке нет текста.</p>

<p>То же и с частотой: если причина есть, а числа нет, строка не готова. Полосы табл. F.3
(«низкая», «средняя», «высокая») для конкретной оценки не годятся — примечание 1 к таблице
запрещает это прямым текстом, называя значения иллюстративными. Число берут из данных
объекта, из отраслевого справочника или из опыта применения, и в строке указывают источник —
иначе через год никто не сможет его защитить.</p>

<div class="note">
  <span class="tag">Цитата, на которой держится §4</span>
  «Частота исходного события оценивается без учёта какого-либо НСЗ (мер защиты)» —
  ГОСТ Р МЭК 61511-3-2018, п. G.2.4. В той же графе стандарт требует для записи строки брать
  наибольшую из причин, а не их сумму, и разрешает запись «нет никакой вероятной исходной причины»
  с изложением рассуждения.
</div>

<h2 id="sec-6">6. Что анализ слоёв получает из этих чисел</h2>

<p>Возьмём сценарий S-01 класса CL-01 из <a href="../reference/hazop.html#registry">реестра
R-01</a> (C-01 × E-01), тот же, что разобран в <a href="0012-tselevaya-chastota-i-zamykanie-kriteriya.html">уроке 19</a>:
доля в бюджете класса 2,5·10⁻⁵ /год, инициатор с частотой 0,1 /год по данным объекта (в табл. G.3
такому инициатору соответствует MTBF контура управления 10 лет). Слоёв до функции не зачтено,
поэтому частота до SIF равна частоте причины:</p>

<p class="mono" style="text-align:center;">PFD = 2,5·10⁻⁵ / 0,1 = 2,5·10⁻⁴;  RRF = 1 / PFD = 4 000</p>

<p>Это УПБ 3. Теперь та же строка, но частоту посчитали «с учётом клапана»: умножили 0,1 на
его PFD 0,1 и записали 0,01 /год. Требование станет 2,5·10⁻³, RRF 400 — УПБ 2. Проект не менялся; изменилась одна привычка заполнять графу. Если в записи G сложить
три причины вместо того, чтобы взять наибольшую, выйдет 0,16 /год, PFD 1,6·10⁻⁴, RRF 6 400:
полоса осталась УПБ 3, но требование строже в 1,6 раза, чем даёт эта процедура. Сумма при этом не запрещена: в количественной модели 0,16 /год — частота события, и расчёт
ведётся по ней. Смешивать две процедуры нельзя: одна и та же строка в них даёт разные числа,
и каждое может быть верным в своей процедуре.</p>

<div class="key">
  <span class="tag">Правило одной строки</span>
  В записи строки по G.2.4 частота в графе 4 — наибольшая из перечисленных причин, и она не
  знает ни про клапаны, ни про операторов. В количественной модели та же строка даёт сумму
  частот отдельных реализаций; что именно записано, называют до подстановки. Всё, что срабатывает по запросу, живёт правее:
  в графах 5–7 и в анализе слоёв. Проектное решение, наоборот, стоит слева: в первой
  подколонке графы 5, рядом с частотой, потому что оно меняет её, а не отвечает на запрос.
  Если в строке встречается произведение частоты на PFD, это не расчёт, а двойной учёт.
</div>

<h2 id="sec-7">Практика</h2>

<div class="hazop">
<script type="application/json">{
    "title": "Строка HAZOP, которую принимает анализ слоёв",
  "scenarioId": "S-01",
  "classId": "CL-01",
  "registry": "R-01",
  "classFrequency": 0.0001,
  "m": 4,
  "instruction": "Соберите строку рабочей таблицы и посмотрите, что из неё получит анализ слоёв. Задачи: (1) приведите строку к годному виду — последствие, частота по данным объекта, три причины из реестра, слои отдельно — сверьте PFD и УПБ с §6; (2) перенесите причину в графу последствия: что именно сломается в расчёте; (3) впишите клапан в частоту — насколько мягче станет требование и почему это дефект, а не экономия; (4) выберите «полоса «средняя»» вместо числа — сколько пар табл. F.1 останутся пустыми.",
  "consequenceCell": {
    "label": "Что записано в графе «Последствие»",
    "options": [
      {
        "v": "consequence",
        "label": "1,5·MAWP: разрыв и выброс за 5 мин",
        "selected": true
      },
      {
        "v": "cause",
        "label": "отказ контура регулирования давления"
      },
      {
        "v": "deviation",
        "label": "БОЛЬШЕ давления в ёмкости 101"
      }
    ]
  },
  "causeFrequency": {
    "label": "Что записано в графе «Частота причины»",
    "options": [
      {
        "v": "data",
        "label": "0,1 /год по данным объекта, MTBF 10 лет",
        "selected": true
      },
      {
        "v": "band",
        "label": "полоса «средняя», числа нет"
      },
      {
        "v": "none-recorded",
        "label": "нет вероятной причины, с изложением"
      }
    ]
  },
    "causes": {
    "label": "Сколько причин у отклонения",
    "options": [
      {
        "v": 1,
        "label": "одна: отказ контура регулирования",
        "max": 0.1,
        "sum": 0.1,
        "addends": "0,1"
      },
      {
        "v": 2,
        "label": "две: ещё нет охлаждающей воды",
        "max": 0.1,
        "sum": 0.2,
        "addends": "0,1 + 0,1"
      },
      {
        "v": 3,
        "label": "три: отказ регулятора, засорение линии, ошибка оператора",
        "max": 0.1,
        "sum": 0.16,
        "addends": "0,1 + 0,04 + 0,02",
        "selected": true
      }
    ]
  },
  "safeguards": {
    "label": "Где оказались меры защиты",
    "options": [
      {
        "v": "separate",
        "label": "в графах 5–7, в частоте их нет",
        "selected": true
      },
      {
        "v": "inside",
        "label": "PFD клапана умножен на частоту"
      }
    ]
  }
}</script>
</div>

<h2 id="sec-8">Проверка</h2>

<div class="quiz">
<script type="application/json">{
  "title": "Быстрая проверка · 5 вопросов",
  "instruction": "Выберите один ответ. Пояснение появится сразу.",
  "questions": [
    {
      "q": "Что задаёт отклонение в HAZOP по ГОСТ Р 27.012-2019?",
      "options": [
        "перечень отказов, взятый из паспортов всех приборов",
        "матрица риска предприятия с классами последствий",
        "дерево событий, построенное после анализа слоёв",
        "пара управляющего слова и свойства части системы"
      ],
      "correct": 3,
      "explain": "П. 4.2: систему делят на части, для части формулируют цель проекта, и каждое управляющее слово применяют к каждому свойству части. Пустые ячейки допустимы, если комбинация физически невозможна, а набор слов лидер предлагает на стадии планирования (п. 6.3.3). Перебор пар — то, что отличает метод от поиска опасностей по памяти.",
      "hint": "Посмотрите, как в HAZOP применяют управляющее слово к свойству части системы.",
      "id": "q-a817ba2e6f45",
      "version": "9df7eedb50d293f1",
      "ref": {
        "href": "#sec-1",
        "label": "1. HAZOP перебирает не аварии, а отклонения"
      }
    },
    {
      "q": "В графе «Последствие» стоит «отказ регулятора давления». Чем это плохо?",
      "options": [
        "записана причина: тяжесть и частота не выводятся",
        "записано отклонение: его место в графе слов",
        "записана мера защиты: её место в графе слоёв",
        "записана частота: числу не место в последствиях"
      ],
      "correct": 0,
      "explain": "Отказ регулятора — это то, что сломалось (G.2.4, причина). Последствие описывает, до чего доходит процесс при отсутствии защит: в примере G.2.3 это давление выше 1,5·MAWP с выбросом за пять минут. Без последствия не назначить тяжесть M/S/E, а без тяжести нет требуемого ослабления.",
      "hint": "Разведите, что сломалось и до чего доходит процесс; проверьте, в какой графе стоит каждое.",
      "id": "q-86ce31b3d4fe",
      "version": "bbab18ae3e29",
      "ref": {
        "href": "#sec-2",
        "label": "2. Причина и последствие — разные графы, и их путают"
      }
    },
    {
      "q": "Как оценивается частота исходной причины по п. G.2.4?",
      "options": [
        "с учётом всех слоёв, по сумме найденных причин",
        "по полосе «низкая/средняя/высокая» из табл. F.3",
        "без учёта слоёв защиты, по наибольшей причине",
        "по паспортному значению PFD этой функции ПСБ"
      ],
      "correct": 2,
      "explain": "Два правила сразу: частота оценивается без учёта какого-либо НСЗ, иначе анализ слоёв зачтёт тот же слой второй раз; в записи строки по G.2.4 при нескольких причинах берётся наибольшая. Это правило процедуры, а не общий закон: в количественной модели те же причины складываются. Примечание 1 к табл. F.3 запрещает брать полосы для конкретной оценки.",
      "hint": "Частота причины оценивается без учёта слоёв защиты, а при нескольких причинах берут не сумму.",
      "id": "q-a672381035c9",
      "version": "bcccedefc184",
      "ref": {
        "href": "#sec-6",
        "label": "6. Что анализ слоёв получает из этих чисел"
      }
    },
    {
      "q": "В записи строки по G.2.4 две причины по 0,1 /год сложили и записали 0,2. Что произойдёт с требованием?",
      "options": [
        "RRF уменьшится вдвое: функция станет мягче нужного",
        "RRF удвоится: функция выйдет строже обоснованного",
        "ничего: сумма причин в анализ слоёв не попадает",
        "тяжесть вырастет на ступень: M станет S по таблице"
      ],
      "correct": 1,
      "explain": "Сумма 0,2 /год вместо 0,1 даёт PFD 1,3·10⁻⁴ и RRF 8 000 вместо 2,5·10⁻⁴ и 4 000. В этой процедуре так делать нельзя: G.2.4 требует наибольшую. Сложение допустимо в количественной модели: 0,2 /год — правильная сумма частот двух реализаций, и расчёт ведётся по ней. Ошибка в том, что смешаны две процедуры; полоса УПБ 3 остаётся, но запас до границы съеден.",
      "hint": "Сложив две причины, вы завышаете требование; посмотрите, как это меняет RRF и остаётся ли полоса.",
      "id": "q-71003306068b",
      "version": "dd48de435580fa93",
      "ref": {
        "href": "#sec-6",
        "label": "6. Что анализ слоёв получает из этих чисел"
      }
    },
    {
      "q": "Что HAZOP обязан передать в анализ слоёв по табл. F.1?",
      "options": [
        "последствие, причину, её частоту и меры защиты",
        "только последствие и назначенный командой УПБ",
        "только частоту инициатора и потолки PFD слоёв",
        "только отклонения и номера листов чертежей"
      ],
      "correct": 0,
      "explain": "Табл. F.1 перечисляет шесть пар: влияние события и последствия, тяжесть, исходную причину, частоту причины, слои защиты и требуемое дополнительное ослабление. Уровень УПБ назначает уже анализ слоёв — HAZOP его не считает и не подставляет.",
      "hint": "Таблица F.1 перечисляет, что HAZOP передаёт в анализ слоёв; УПБ назначает уже анализ слоёв.",
      "id": "q-a11b4822dc76",
      "version": "976651dd1ee019fc",
      "ref": {
        "href": "#sec-3",
        "label": "3. Что заседание обязано отдать расчёту"
      }
    }
  ]
}</script>
</div>

<div class="primary-source">
  <p class="widget-title">Первоисточник к уроку · прочитать</p>
  <p><a class="print-url" href="https://meganorm.ru/mega_doc/norm/gost-r_gosudarstvennyj-standart/12/gost_r_mek_61511-3-2018_natsionalnyy_standart_rossiyskoy.html">ГОСТ Р МЭК 61511-3-2018, приложение G</a> — шаги G.2.2–G.2.7 целиком, с таблицами G.1–G.7. Это разбор одного
  сценария от границы узла до требуемого RRF: ёмкость 101, отклонение давления, две причины,
  матрица тяжести, таблица частот и матрица требуемого ослабления. Читать с карандашом стоит
  три места: G.2.3 — последствие описывают при отсутствии защит, и это меняет тяжесть;
  G.2.4 — частота без слоёв; в записи строки по этой процедуре — наибольшая из причин, с оговоркой об общей причине, и запись «нет никакой вероятной исходной причины»; G.2.6 —
  слою, не прошедшему критерии, ставится RRF 1, а не «примерно 10». Приложение G справочное;
  его числа иллюстративные (примечание 2 к G.1).</p>
  <p>Сам метод — <a class="print-url" href="https://meganorm.ru/Data2/1/4293725/4293725438.htm">ГОСТ Р 27.012-2019
  (МЭК 61882:2016)</a>, введён взамен ГОСТ Р 51901.11-2005 и выложен в библиотеку <a href="../materials/gost-r-27-012-2019-hazop.pdf">материалов курса</a>. В уроке нужны п. 4.2 (управляющее
  слово × свойство части, допустимые пустые ячейки), табл. 1 и 2 (слова, включая РАНО и ПОЗДНО)
  и приложение А — рабочая таблица: номер, слово, отклонение, причина, последствия,
  существующие элементы управления, предлагаемые действия. Приложение А прямо говорит, что
  случайно составленный чек-лист требованию стандарта не отвечает.</p>
  <p class="src">Стык методов: <a class="print-url" href="https://meganorm.ru/mega_doc/norm/gost-r_gosudarstvennyj-standart/12/gost_r_mek_61511-3-2018_natsionalnyy_standart_rossiyskoy.html">ГОСТ Р МЭК 61511-3-2018</a>,
  прил. F, табл. F.1 (шесть пар) и п. F.13.4 (причины разбирают по одной); прил. C.3 —
  HAZOP назван среди методов анализа опасностей, там же ссылка на МЭК 61882.
  Прежняя редакция — <a class="print-url" href="../materials/gost-r-mek-61511-3-2011.pdf">ГОСТ Р МЭК 61511-3-2011</a>, прил. F: табл. F.1 та же, а подразделы сдвинуты на один — влияние события и тяжесть стоят в F.3 и F.4 против F.2 и F.3 действующей редакции. Приложения A–K стандарт сам называет справочными: числа из них — пример, а не норматив.
  Дальнейшие шаги — <a href="0002-kak-naznachayut-sil-lopa.html">урок 3 (анализ слоёв)</a>
  и <a href="0012-tselevaya-chastota-i-zamykanie-kriteriya.html">урок 19 (целевая частота)</a>;
  сводка на одну страницу — <a href="../reference/hazop.html">справочник «HAZOP и LOPA»</a>;
  статус редакций — <a href="../reference/normative-register.html">нормативный реестр</a>.</p>
</div>

<nav class="lesson-nav bottom" aria-label="Навигация по курсу">
  <div class="nav-row">
    <a href="0012-tselevaya-chastota-i-zamykanie-kriteriya.html">← Урок 19: Целевая частота</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="0019-itogovyy-proekt-odnoy-sif.html">Урок 21: Итоговый проект одной SIF →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Справочники:</span>
    <a href="../reference/hazop.html">HAZOP и LOPA</a>
    <a href="../reference/glossary.html">Глоссарий</a>
    <a href="../reference/normative-register.html">Нормативный реестр</a>
  </div>
</nav>
</main>
<script src="../assets/format.js"></script>
<script src="../assets/quiz.js"></script>
<script src="../assets/hazop.js"></script>
</body>
</html>
