<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex, nofollow">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Справочник — HAZOP как источник сценариев для анализа слоёв</title>
<link rel="stylesheet" href="../assets/course.css">
</head>
<body>
<a class="skip-link" href="#content">К содержанию</a>
<main id="content">
<header class="lesson-head">
  <p class="kicker">Справочник · SIL-курс</p>
  <h1>HAZOP и анализ слоёв</h1>
  <p class="meta">Выжимка уроков 2 и 20<span class="sep">·</span>ГОСТ Р 27.012-2019 (МЭК 61882) · ГОСТ Р МЭК 61511-3-2018 прил. F и G.</p>
</header>

<nav class="lesson-nav top" aria-label="Навигация по курсу">
  <div class="nav-row">
    <a class="prev" href="target-frequency.html">← Целевая частота</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="loop-passport.html">Паспорт контура →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Уроки:</span>
    <a href="../lessons/0013-hazop-kak-istochnik-stsenariev.html">Урок 20: HAZOP и LOPA</a>
    <a href="../lessons/0014-kontrakt-stroki-hazop.html">Урок 2: строка HAZOP</a>
  </div>
</nav>

<p>Одна страница на печать: чем HAZOP отличается от поиска опасностей по памяти, что писать
в каждой графе рабочей таблицы, что из таблицы обязан получить анализ слоёв, какие
привычки портят строку и как из строки получается лист LOPA одного сценария. Номера пунктов — по действующим редакциям:
ГОСТ Р 27.012-2019 (взамен ГОСТ Р 51901.11-2005) и ГОСТ Р МЭК 61511-3-2018. Термины —
в <a href="glossary.html#hazop">глоссарии</a>; расчёт — в <a href="target-frequency.html">справочнике
«Целевая частота»</a>. Контракт строки — поля, карта граф F.1 и правило выделения
сценария — разобран в <a href="../lessons/0014-kontrakt-stroki-hazop.html">уроке о строке HAZOP</a>;
эта страница перечисляет форму один раз и на урок ссылается.</p>

<h2>1. Механика: слово × свойство</h2>

<p>Систему делят на <strong>части</strong>, для каждой формулируют <strong>цель проекта</strong>
и перебирают <strong>отклонения</strong> — пары «управляющее слово × свойство части». Перебор
и есть метод: он находит то, что участник группы не вспомнил бы сам (ГОСТ Р 27.012-2019, п. 4.2).</p>

<div class="table-scroll" role="region" aria-label="Управляющие слова и смысл" tabindex="0">
<table>
<thead><tr><th>Слово</th><th>Смысл (табл. 1 и 3 ГОСТ Р 27.012-2019)</th><th>Промышленный пример</th></tr></thead>
<tbody>
<tr><td>НЕТ</td><td>полное отрицание цели проекта</td><td>нет потока</td></tr>
<tr><td>БОЛЬШЕ</td><td>количественное увеличение</td><td>температура выше заданной</td></tr>
<tr><td>МЕНЬШЕ</td><td>количественное уменьшение</td><td>уровень ниже минимального</td></tr>
<tr><td>ТАК ЖЕ, КАК</td><td>качественное изменение или увеличение</td><td>выполняется другая операция</td></tr>
<tr><td>ЧАСТЬ</td><td>достигнута часть цели</td><td>переместилась часть жидкости</td></tr>
<tr><td>ПЕРЕМЕНА (в табл. 1 — ЗАМЕНА)</td><td>логическая противоположность цели</td><td>обратный поток</td></tr>
<tr><td>ДРУГОЙ, ЧЕМ</td><td>полная замена</td><td>применён другой материал</td></tr>
<tr><td>РАНО / ПОЗДНО</td><td>время (табл. 2)</td><td>охлаждение включилось позже</td></tr>
<tr><td>ПРЕЖДЕ / ПОСЛЕ</td><td>порядок или последовательность (табл. 2)</td><td>смешивание началось раньше</td></tr>
</tbody>
</table>
</div>

<p>Пустые ячейки матрицы допустимы: п. 4.2 разрешает не рассматривать физически невозможные
комбинации и говорит, что применимые лидер обычно определяет заранее; на стадии планирования
он обязан предложить набор слов и подтвердить их адекватность (п. 6.3.3). Порядок обхода —
по свойствам или по словам — согласуют до работы (п. 6.4.2); результат не должен зависеть от порядка.</p>

<h2 id="columns">2. Графы рабочей таблицы</h2>

<p>Приложение А ГОСТ Р 27.012-2019 задаёт состав таблицы, заполняемой в ходе заседания:
номер, управляющее слово, отклонение, причина, последствия, существующие элементы управления,
предлагаемые действия. Отдельно — то, что заполняют после: рекомендуемые действия,
ответственный, статус. Приложение А прямо оговаривает: случайно составленный контрольный
список требованию стандарта не отвечает.</p>

<div class="table-scroll" role="region" aria-label="Что писать в каждую графу" tabindex="0">
<table>
<thead><tr><th>Графа</th><th>Что пишут</th><th>Типичная ошибка</th></tr></thead>
<tbody>
<tr><td>Отклонение</td><td>слово + свойство: «БОЛЬШЕ × давление»</td><td>сразу прыгают к причине</td></tr>
<tr><td>Причина</td><td>что сломалось: отказ регулятора, потеря охлаждения</td><td>пишут последствие</td></tr>
<tr><td>Последствия</td><td>до чего доходит процесс при отсутствии защит</td><td>пишут причину или отклонение; учитывают клапан</td></tr>
<tr><td>Существующие элементы</td><td>меры, которые <em>есть</em>, без зачёта</td><td>вписывают их PFD в частоту</td></tr>
<tr><td>Частота причины</td><td>число и источник; без учёта слоёв</td><td>полоса «средняя»; PFD уже умножен</td></tr>
</tbody>
</table>
</div>

<h2 id="f1">3. Шесть пар таблицы F.1 — чек-лист сдачи</h2>

<p>Табл. F.1 ГОСТ Р МЭК 61511-3-2018 перечисляет, что нужно анализу слоёв (слева) и что
даёт HAZOP (справа). Если правая колонка пуста, анализ начинается с догадки. Номера граф
даны по рисунку F.1 того же приложения.</p>

<div class="table-scroll" role="region" aria-label="Шесть пар таблицы F.1" tabindex="0">
<table>
<thead><tr><th>Нужно анализу слоёв</th><th>Что даёт HAZOP</th><th>Графа</th></tr></thead>
<tbody>
<tr><td>влияние события</td><td>последствия</td><td>1</td></tr>
<tr><td>уровень тяжести события</td><td>тяжесть последствий</td><td>2</td></tr>
<tr><td>исходная причина</td><td>причина</td><td>3</td></tr>
<tr><td>вероятность исходной причины</td><td>частота возникновения причин</td><td>4</td></tr>
<tr><td>слои защиты</td><td>используемые меры защиты</td><td>5–7</td></tr>
<tr><td>требуемое дополнительное ослабление</td><td>рекомендуемые новые меры защиты</td><td>вне формы</td></tr>
</tbody>
</table>
</div>


<p>Слои защиты в форме F.1 занимают три графы, а не одну, и первая из них внутри себя
делится на три. Графа 5 — одна нумерованная графа с тремя подколонками, у которых своего
номера нет: общий проект процесса, затем ОСУП, затем аварийная сигнализация (п. F.6).
Графа 6 — дополнительное ослабление и ограничение доступа (п. F.7), графа 7 — дополнительные
НСЗ, ограждения, предохранительные клапаны (п. F.8). Дальше идёт результат метода, а не
слои: графа 8 — вероятность промежуточного события, графа 9 — УПБ функции безопасности ПСБ,
графа 10 — вероятность ослабления влияющего события (пп. F.9–F.11). Графа 11 — «Примечание»,
свободное поле для замечаний; в расчёт она не входит и в перечень слоёв тоже.
Номеров всего одиннадцать: подколонки графы 5 номера не получают, поэтому «слои 5–9» — это
сдвиг на единицу. В таком диапазоне два последних номера — уже не слои, а результат
метода: графа 8 (вероятность промежуточного события) и графа 9 (УПБ).</p>

<p><strong>Проектные решения — не слой с PFD.</strong> Первая подколонка графы 5
называется «общий проект процесса», и п. F.6 говорит, что в неё заносят проектные
решения, направленные на уменьшение вероятности появления исходных событий: защитная
рубашка трубопровода или ёмкости, другой материал, изменённый регламент обслуживания. Такое
решение меняет <em>как часто</em> начинается сценарий, а не отвечает на запрос, поэтому ему
не назначают PFD. PFD получают только те слои, которые срабатывают по запросу: ОСУП,
сигнализация, дополнительное ослабление и НСЗ. Если проектное решение записать ещё и слоем с верхней границей вероятности отказа, п. F.9 умножит его второй раз — частота окажется ниже,
а требование к функции — мягче, и это тот же двойной учёт, что и PFD клапана,
вложенный в частоту.</p>

<h2 id="rules">4. Шесть правил частоты: где максимум, где сумма</h2>

<ol>
<li><strong>Без учёта слоёв.</strong> П. G.2.4: «частота исходного события оценивается без учёта
какого-либо НСЗ». Слои вычитаются в анализе слоёв; иначе тот же клапан зачтётся дважды.</li>
<li><strong>В записи строки HAZOP — наибольшая из причин.</strong> П. G.2.4: общая частота
события — «самая высокая частота перечисленных исходных причин». Это правило
полуколичественной процедуры приложения G, а не закон сложения частот: стандарт не выводит
его из «альтернативности» причин и не запрещает складывать частоты в другой модели.
Оговорка того же пункта: если причин близкой частоты больше трёх, прежде чем брать
наибольшую, проверяют, не общие ли они.</li>
<li><strong>В LOPA — отдельный сценарий на каждую причину.</strong> F.13.4 и F.13.12
прослеживают каждую причину отдельно: у неё своя строка листа, своя графа 4 и своя графа 10.
Максимум 0,1 — это запись события в HAZOP, а не замена перечня S-01…S-03. m считается по <a href="#registry">реестру R-01</a>, а не по числу строк HAZOP.</li>
<li><strong>Между событиями — сумма.</strong> П. F.12: «следует сложить
вероятности ослабления влияющих событий для всех событий с серьёзными и высокими
уровнями тяжести, вызывающие одну и ту же опасность». Разные события — разные пути
к одной опасности, и полный риск опасности без них не считается.</li>
<li><strong>Полоса — не число.</strong> Табл. F.3 («низкая / средняя / высокая») иллюстративна:
примечание 1 запрещает использовать её значения в конкретной оценке.</li>
<li><strong>Нет причины — это запись.</strong> П. G.2.4: пишут «нет никакой вероятной исходной
причины» вместе с изложением рассуждения. Пустая клетка без него читается как незаконченная
работа.</li>
</ol>

<p>Максимум G.2.4 и сумма количественной модели отвечают на разные вопросы. Если каждая
причина сама запускает событие, ожидаемое число таких реализаций складывается:
0,1 + 0,04 + 0,02 = 0,16 /год. Сумма ожидаемых чисел не требует независимости. Её граница
другая: она считает реализации, а не вероятность «хотя бы одного события». Если две записи
могут описывать один физический эпизод (общая причина, совпадение), нужна поправка на
двойной счёт. Взаимное исключение сумме не мешает: для несовместимых событий вероятности
складываются точно. Это две процедуры: сумма работает при названных условиях, максимум —
в записи G. Приложение G справочное; его частоты, вероятности и RRF иллюстративные
(примечание 2 к G.1).</p>

<p>Три уровня легко свести к одному, и тогда ошибка меняет знак. Сумму причин ставят в графу 4 там, где строка ведётся по G.2.4. Тогда получают другое число, чем требует эта
процедура. Максимум 0,1, превращённый в m = 1, теряет остальные сценарии LOPA. Максимум
между событиями одной опасности занижает полный риск: опасность складывается из всех своих
событий, и самое частое из них не представляет остальные. Максимум G, перенесённый в количественный расчёт без пересчёта, даёт требование мягче в 1,6 раза. Операции стоят на
разных уровнях и не заменяют друг друга.</p>

<h3 id="g-sum">4.1. Один набор данных: две процедуры</h3>

<p>Возьмём H-01 с причинами C-01, C-02, C-03 из <a href="#registry">реестра R-01</a>.
Входные частоты одни и те же, различаются процедура и её критерий.</p>

<div class="table-scroll" role="region" aria-label="Сравнение процедуры G и количественной модели" tabindex="0">
<table>
<thead><tr><th>Шаг</th><th>Процедура G (справочная, полуколичественная)</th><th>Количественная модель</th></tr></thead>
<tbody>
<tr><td>Частота: запись G / реализации</td><td>max(0,1; 0,04; 0,02) = 0,1 /год</td><td>0,1 + 0,04 + 0,02 = 0,16 /год</td></tr>
<tr><td>Тяжесть</td><td>4 по табл. G.4 (шкала 1–5)</td><td>класс CL-01, тяжесть S по табл. F.2</td></tr>
<tr><td>Критерий</td><td>матрица G.5: тяжесть 4, частота 1/10 лет → RRF 1000</td><td>1·10⁻⁴ /год на класс CL-01 (K-02)</td></tr>
<tr><td>Требуемый RRF</td><td>1000</td><td>0,16 / 1·10⁻⁴ = 1600</td></tr>
<tr><td>Остаточная частота</td><td>0,1 / 1000 = 1·10⁻⁴ /год</td><td>0,16 / 1600 = 1·10⁻⁴ /год</td></tr>
</tbody>
</table>
</div>

<p>Оба расчёта приходят к одной остаточной частоте 1·10⁻⁴ /год, потому что каждый
сравнивается со своим критерием. Требуемый RRF разный: 1000 и 1600; отношение 1,6 равно
отношению частот 0,16 / 0,1. Один и тот же SIF с RRF 1000 в количественной модели даёт
0,16 / 1000 = 1,6·10⁻⁴ /год и не выполняет критерий 1·10⁻⁴. Шкалы тяжести у процедур
разные, и 4 по G.4 не переводится в S по F.2: числа сравниваются на одном наборе причин,
а не ярлыки. Если критерий K-02 делится на m = 4, доли дают 4000 / 1600 / 800 на сценарий;
это распределение бюджета класса, а не физический закон. Совпадение остаточных
частот — следствие выбранных критериев, а не гарантия вне калибровки.</p>

<div class="warn">
  <span class="tag">Цена одной привычки</span>
  Доля сценария 2,5·10⁻⁵ /год при частоте причины 0,1 /год даёт PFD 2,5·10⁻⁴, RRF 4 000,
  УПБ 3. Та же строка с PFD клапана (0,1), вложенным в частоту, даёт 0,01 /год,
  PFD 2,5·10⁻³, RRF 400 — УПБ 2. В количественной модели три причины R-01 дают 0,16 /год,
  PFD 1,6·10⁻⁴, RRF 6 400; в записи G та же строка даёт 0,1 /год. Это два входа разных процедур; смешивать их нельзя.
</div>

<h2 id="example">5. Разбор стандарта: ёмкость 101</h2>

<div class="table-scroll" role="region" aria-label="Пример приложения G" tabindex="0">
<table>
<thead><tr><th>Шаг</th><th>Что записано</th><th>Где</th></tr></thead>
<tbody>
<tr><td>Узел</td><td>ёмкость 101, смесь X, граница узла на схеме</td><td>G.2.2</td></tr>
<tr><td>Событие</td><td>давление выше 1,5·MAWP; повреждение ёмкости и выброс за 5 мин</td><td>G.2.3</td></tr>
<tr><td>Причина</td><td>отказ контура регулирования давления</td><td>G.2.4</td></tr>
<tr><td>Частота</td><td>1/10 лет = 0,1 /год, по табл. G.3 (MTBF контура 10 лет)</td><td>G.2.4</td></tr>
<tr><td>Тяжесть</td><td>4 по табл. G.4: госпитализация трёх и более, возможен смертельный случай</td><td>G.2.5</td></tr>
<tr><td>Требуемое ослабление</td><td>RRF 1 000 по матрице G.5 при тяжести 4 и частоте 1/10 лет</td><td>G.2.5</td></tr>
<tr><td>Слои</td><td>слою, не прошедшему критерии, ставится RRF 1, а не «примерно 10»</td><td>G.2.6</td></tr>
</tbody>
</table>
</div>

<div class="note">
  <span class="tag">Одна клетка примера F.13 не сходится</span>
  Строка 1 примера F.13 даёт графу 8 равной 10⁻⁷ (0,1 в четырёх слоях
  и 0,01 у предохранительного клапана), УПБ — 10⁻², и произведение граф 8 и 9
  равно 10⁻⁹. Текст F.13.11 говорит то же: «Результат, равный 1·10⁻⁹, заносят в графу 10». А в графе 10 строки 1 издания 2018 года напечатано 10⁻⁸ — и это расходится с текстом того же издания и с арифметикой строки. Здесь стоит пересчитанное
  10⁻⁹, а не копия клетки. Строка 2 сходится полностью: 0,1⁴·0,01 = 10⁻⁶, ×10⁻² = 10⁻⁸;
  текст даёт те же числа.
</div>

<h2 id="registry">6. Реестр сценариев: один перечень для уроков и расчёта</h2>

<p>Строка HAZOP и сценарий LOPA — не одно и то же. Строка описывает отклонение и может нести
несколько причин и последствий. Сценарий LOPA — это одна пара «причина × опасное событие»,
то есть одна строка листа F.1. Поэтому из строки H-01 с тремя причинами получаются три
сценария, а не один. Число m — число строк этого реестра, а не число строк HAZOP, не число
функций безопасности и не результат разбора названия сценария на слова.</p>

<div class="table-scroll" role="region" aria-label="Реестр сценариев учебного узла V-101" tabindex="0">
<table class="scenario-registry" data-registry="R-01" data-class="CL-01" data-m="4" data-class-frequency="0.0001" data-initiator="0.1">
<thead><tr><th>Сценарий</th><th>Строка HAZOP</th><th>Причина</th><th>Опасное событие</th><th>Класс / тяжесть</th><th>f причины, 1 /год</th></tr></thead>
<tbody>
<tr data-scenario="S-01" data-row="H-01" data-cause="C-01" data-event="E-01" data-assumption="typical-g3">
  <td><strong>S-01</strong></td>
  <td>H-01 · БОЛЬШЕ давления</td>
  <td>C-01 · отказ регулятора давления</td>
  <td>E-01 · разрыв V-101 с выбросом за 5 мин</td>
  <td>CL-01 / S</td>
  <td>0,1</td>
</tr>
<tr data-scenario="S-02" data-row="H-01" data-cause="C-02" data-event="E-01" data-assumption="educational">
  <td><strong>S-02</strong></td>
  <td>H-01 · БОЛЬШЕ давления</td>
  <td>C-02 · засорение линии отбора</td>
  <td>E-01 · разрыв V-101 с выбросом за 5 мин</td>
  <td>CL-01 / S</td>
  <td>0,04</td>
</tr>
<tr data-scenario="S-03" data-row="H-01" data-cause="C-03" data-event="E-01" data-assumption="educational">
  <td><strong>S-03</strong></td>
  <td>H-01 · БОЛЬШЕ давления</td>
  <td>C-03 · ошибка оператора при переключении</td>
  <td>E-01 · разрыв V-101 с выбросом за 5 мин</td>
  <td>CL-01 / S</td>
  <td>0,02</td>
</tr>
<tr data-scenario="S-04" data-row="H-02" data-cause="C-04" data-event="E-02">
  <td><strong>S-04</strong></td>
  <td>H-02 · МЕНЬШЕ расхода</td>
  <td>C-04 · отказ регулятора расхода</td>
  <td>E-02 · прорыв газа и выброс (учебная цепочка)</td>
  <td>CL-01 / S</td>
  <td>в примере не задана</td>
</tr>
</tbody>
</table>
</div>

<p class="src"><strong>Частоты C-02 и C-03 — учебные допущения.</strong> 0,04 и 0,02 1 /год не
взяты из данных объекта: первичных данных в курсе нет. 0,1 у C-01 — типовое значение
табл. G.3 (MTBF контура 10 лет), тоже учебный вход, а не паспорт конкретного контура.
Эти числа нужны, чтобы показать правило m и разницу критериев, а не подтвердить
частоты реального сепаратора: уставка ППК и проектное давление по-прежнему не
подтверждены.</p>

<p class="src"><strong>m = 4</strong> — это четыре строки реестра R-01, а не четыре функции и не
четыре слова в названии. Перефразирование подписи — «отказ регулятора давления» на «регулятор
потерял управление» — не меняет ни ID, ни число строк. Меняется только текст подписи; перечень
остаётся тем же. Если группа меняет сам способ деления (например, считает сценарием событие,
а причины — альтернативами одной строки), это <em>другой перечень</em> R-02 с другим m, а не
перефразирование R-01. Такой вариант вводится отдельной строкой обоснования и пересчитывается
целиком; смешивать R-01 и R-02 в одном расчёте нельзя.</p>

<p><strong>Почему в записи G стоит максимум, а реестр считает причины.</strong> В строке
HAZOP частота события записывается по п. G.2.4 как наибольшая из частот причин. Это одно
число для записи события и правило процедуры G. Три причины остаются тремя сценариями LOPA;
сумма частот в количественной модели считается отдельно. В LOPA каждая причина прослеживается
отдельно: F.13.4 разбирает одну до конца, F.13.12 берёт вторую, а F.12 складывает
вероятности ослабления событий одной опасности. Поэтому в реестре R-01 четыре сценария, а
не две строки HAZOP и не одно событие E-01. Обе величины нужны: частота строки по G.2.4 идёт в запись HAZOP, число m берут из реестра
сценариев LOPA, а количественная сумма частот — вход третьей процедуры; её числа не
подставляются в запись G без пересчёта.</p>

<h2 id="trace">7. Один след: от строки HAZOP до критерия</h2>

<p>Проследим S-01 целиком, не заглядывая в последующие уроки. Слева — что записано в HAZOP,
справа — что из этого получает LOPA.</p>

<ol>
<li><strong>Узел и отклонение.</strong> V-101, отклонение H-01 «БОЛЬШЕ давления». Это ещё не
сценарий: у отклонения три причины.</li>
<li><strong>Причина.</strong> C-01 «отказ регулятора давления», частота 0,1 1 /год по данным
объекта (MTBF контура управления 10 лет, табл. G.3). Частота взята без слоёв защиты (G.2.4).</li>
<li><strong>Сценарий.</strong> S-01 = C-01 × E-01. В классе CL-01 четыре сценария
(S-01…S-04), поэтому m = 4. Доля S-01 при равном делении: 1·10⁻⁴ / 4 = 2,5·10⁻⁵ 1 /год.</li>
<li><strong>Событие и тяжесть.</strong> E-01 «разрыв V-101 с выбросом за 5 мин», тяжесть S
по табл. F.2. Это учебный пример, а не классификация реального сепаратора.</li>
<li><strong>Критерий K-02.</strong> 1·10⁻⁴ 1 /год на класс CL-01 — пример прил. B, не норматив.
PFD = fсц / fдо = 2,5·10⁻⁵ / 0,1 = 2,5·10⁻⁴, RRF = 1 / PFD = 4 000, УПБ 3.</li>
<li><strong>Критерий K-01 — другой вариант.</strong> 5·10⁻⁵ 1 /год на сценарий, корпоративный
критерий. Слой оператора по PIAH зачтён: частота до SIF 0,1 × 0,1 = 0,01 1 /год;
PFD = 5·10⁻⁵ / 0,01 = 5·10⁻³, RRF = 200, УПБ 2. K-02 и K-01 — разные входы, поэтому и число другое.</li>
</ol>

<div class="warn">
  <span class="tag">Граница учебного примера</span>
  Числа V-101 — учебные. Они не подтверждают уставку предохранительного клапана,
  проектное давление или данные реального сепаратора: этот вопрос остаётся открытым
  и в курсе не закрывается. Класс CL-01 и тяжесть S — условный вход примера, а не
  классификация объекта по прил. 6 РБ № 387.
</div>

<h2 id="sheet">8. Лист LOPA одного сценария</h2>

<p>Перечень полей листа LOPA держится <strong>здесь и только здесь</strong>: уроки
ссылаются на этот раздел, а не пересказывают лист каждый по-своему, поэтому
ни в одну другую страницу он не копируется. Рабочая таблица HAZOP отдаёт
сценарий, лист LOPA считает по нему требуемый УПБ, и ни одна графа не переезжает
из одного документа в другой без изменения. Одна строка листа — один сценарий.
Сама арифметика — в <a href="pfd-contract.html">расчётном контракте</a> и в <a href="../lessons/0002-kak-naznachayut-sil-lopa.html">уроке 3</a>;
здесь только поля, которые обязаны быть заполнены, и источник каждого.</p>

<div class="table-scroll" role="region" aria-label="Поля листа LOPA" tabindex="0">
<table>
<thead><tr><th>Поле</th><th>Что записывают</th><th>Откуда берётся</th></tr></thead>
<tbody>
<tr><td>Сценарий и его границы</td><td>ID сценария и пара «причина × опасное событие»,
по которым он отделён от соседних; границы узла на схеме</td><td><a href="#registry">реестр R-01</a>,
рабочая таблица HAZOP, п. F.2</td></tr>
<tr><td>Последствие без защит</td><td>что происходит с людьми и оборудованием, если ни один
слой не сработал</td><td>графа 1, п. F.2</td></tr>
<tr><td>Тяжесть</td><td>M, S или E по табл. F.2</td><td>графа 2, п. F.3</td></tr>
<tr><td>Частота инициатора</td><td>в записи по G.2.4 — частота одной, наибольшей причины;
в сценарии LOPA — частота своей причины; обеспечивающие условия — множителем, если оба
условия п. G.2.4 выполнены</td><td>графа 4, п. G.2.4</td></tr>
<tr><td>Слои в кредит</td><td>только те, что прошли критерии НСЗ; каждому — свой PFD и его
источник</td><td>графы 5–7, пп. F.6–F.8</td></tr>
<tr><td>Остаточная частота</td><td>частота инициатора × PFD всех слоёв в кредите</td><td>п. F.9</td></tr>
<tr><td>Допустимая частота</td><td>доля бюджета класса, приходящаяся на этот сценарий</td>
<td>критерий объекта, <a href="target-frequency.html">справочник «Целевая частота»</a></td></tr>
<tr><td>Требуемый RRF и УПБ</td><td>остаточная частота / допустимая; по табл. 5 — полоса УПБ,
режим запросов указан рядом</td><td>п. F.10, <a href="pfd-contract.html">расчётный контракт</a></td></tr>
<tr><td>Обоснование</td><td>источник каждого числа и дата, к которой он относится</td><td>п. 10.3.2</td></tr>
</tbody>
</table>
</div>

<p>Полный риск опасности считается не по одной строке: п. F.12 складывает вероятности
ослабления всех событий этой опасности с серьёзной и высокой тяжестью. Поэтому лист
ведётся по сценариям, а строка «полный риск» собирается из них в конце. Правило
«наибольшая, а не сумма» действует только в записи строки по G.2.4; в количественной модели
складываются частоты отдельных реализаций, а на уровне опасности действует сложение граф 10.</p>


<h2 id="checklist">9. Чек-лист «строка готова к передаче»</h2>

<ol>
<li>Назван узел и его граница на схеме; части перечислены.</li>
<li>Отклонение записано как слово × свойство, а не как причина.</li>
<li>В графе «Последствия» — что происходит с людьми и оборудованием при отсутствии защит.</li>
<li>Тяжесть M / S / E назначена по табл. F.2, а не «на глаз».</li>
<li>Все причины перечислены; названа процедура: по G.2.4 частота взята по наибольшей, в количественной модели — по сумме частот отдельных реализаций; у числа указан источник.</li>
<li>В частоте нет ни одного PFD: меры защиты живут в графах 5–7. Проектное решение
из первой подколонки графы 5 меняет частоту, и PFD ему не назначают.</li>
<li>Если причины нет — записано «нет никакой вероятной исходной причины» с рассуждением.</li>
<li>Ни одна из шести пар табл. F.1 не пуста: строка принимается анализом слоёв.</li>
<li>Если сценарий закрыт — в таблице есть текст, а не пустая клетка.</li>
<li>Отчёт хранит перечень рассмотренных частей и обоснование исключённых (п. 6.5.3).</li>
</ol>

<p class="src">Источники: <a class="print-url" href="https://meganorm.ru/Data2/1/4293725/4293725438.htm">ГОСТ Р 27.012-2019
(МЭК 61882:2016)</a> — п. 4.2 (слово × свойство, пустые ячейки), табл. 1–3, п. 6.4.2 (порядок
обхода), п. 6.5.2–6.5.4 (регистрация и состав результатов), прил. А (рабочая таблица);
<a class="print-url" href="https://meganorm.ru/mega_doc/norm/gost-r_gosudarstvennyj-standart/12/gost_r_mek_61511-3-2018_natsionalnyy_standart_rossiyskoy.html">ГОСТ Р МЭК
61511-3-2018</a> — прил. C.3 (HAZOP среди методов анализа опасностей), прил. F (табл. F.1,
F.2, F.3 и пример F.13), прил. G (G.2.2–G.2.7, табл. G.1–G.6). Приложения A–K стандарт сам
называет справочными: числа из них — пример, а не норматив. Приложение G — справочное;
его частоты, вероятности и RRF иллюстративные (примечание 2 к G.1). Исторические номера и локальная копия снятой редакции — в исторической справке ниже. Статус редакций —
<a href="normative-register.html">нормативный реестр курса</a>.</p>

<p class="src" style="font-size:0.9rem"><strong>Историческая справка.</strong> В прежней редакции метода прил. F давал те же примеры с другими номерами подразделов (F.3–F.5 против F.2–F.5), а клетка графы 10 строки 1 примера F.13 содержала 10⁻⁹ — то же значение, что даёт текст F.13.11. Номера снятой редакции нужны только для сверки со старыми отчётами HAZOP: локальная копия ГОСТ Р МЭК 61511-3-2011 есть в библиотеке курса, права на её публикацию не подтверждены.</p>

<footer class="lesson-nav bottom">
  <div class="nav-row">
    <a href="target-frequency.html">← Целевая частота</a>
    <a class="toc" href="../index.html">Содержание курса</a>
    <a class="next" href="loop-passport.html">Паспорт контура →</a>
  </div>
  <div class="nav-refs">
    <span class="nav-refs-label">Уроки и материалы:</span>
    <a href="../lessons/0013-hazop-kak-istochnik-stsenariev.html">Урок 20: HAZOP и LOPA</a>
    <a href="../lessons/0014-kontrakt-stroki-hazop.html">Урок 2: строка HAZOP</a>
    <a href="../materials/">Библиотека материалов</a>
  </div>
</footer>
</main>
</body>
</html>
